<!doctype html>
<html lang="en">
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>UPS Battery Runtime and Runaway</title>
<meta name="description" content="How long a UPS battery lasts and whether it can burn: a formula, a physical simulation and machine-learning models compared against one reference, and a thermal-runaway model solved in the page.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Mono:wght@400;500&family=IBM+Plex+Sans:wght@400;500;600&family=Noto+Sans+TC:wght@400;500;700&display=swap">
<style>
/* Layout: instrument console (house style of Ethanol-Water-VLE) — control rail on the left, readout strip on top, chart cards. */
:root {
  --page: #f2f2ee; --surface: #fcfcfb; --surface-2: #f6f6f2; --ink: #141412; --ink-2: #52514e; --muted: #7d7b75;
  --grid: #e5e4de; --axis: #c3c2b7; --line: rgba(11,11,11,.11);
  --accent: #2a78d6; --accent-ink: #1c5cab; --accent-soft: #e3eefb;
  --ref: #141412; --sim: #2a78d6; --formula: #eb6834; --ml: #d03b3b; --phys: #1baf7a; --hyb: #6250d6;
  --r1: #fbd3c9; --r2: #f4a28c; --r3: #e8704f; --r4: #d03b3b; --r5: #a3252a; --r6: #6e1418;
  --band: rgba(42,120,214,.10);
  --good: #006300; --crit: #d03b3b; --warn-mark: #fab219;
  --font-ui: "IBM Plex Sans", "Noto Sans TC", system-ui, -apple-system, "Segoe UI", sans-serif;
  --font-num: "IBM Plex Mono", ui-monospace, "SFMono-Regular", Menlo, monospace;
  --r: 10px;
}
@media (prefers-color-scheme: dark) {
  :root:not([data-theme="light"]) {
    --page: #0f0f0e; --surface: #1a1a19; --surface-2: #222220; --ink: #f0efec; --ink-2: #c3c2b7; --muted: #8f8d86;
    --grid: #2c2c2a; --axis: #45443f; --line: rgba(255,255,255,.10);
    --accent: #3987e5; --accent-ink: #86b6ef; --accent-soft: #16273d;
    --ref: #f0efec; --sim: #3987e5; --formula: #d95926; --ml: #e66767; --phys: #199e70; --hyb: #8f7fe8;
    --r1: #4a1a17; --r2: #74251f; --r3: #a3352b; --r4: #d0503d; --r5: #e8826e; --r6: #f6b8a8;
    --band: rgba(57,135,229,.16);
    --good: #0ca30c; --crit: #e66767;
    color-scheme: dark;
  }
}
:root[data-theme="dark"] {
  --page: #0f0f0e; --surface: #1a1a19; --surface-2: #222220; --ink: #f0efec; --ink-2: #c3c2b7; --muted: #8f8d86;
  --grid: #2c2c2a; --axis: #45443f; --line: rgba(255,255,255,.10);
  --accent: #3987e5; --accent-ink: #86b6ef; --accent-soft: #16273d;
  --ref: #f0efec; --sim: #3987e5; --formula: #d95926; --ml: #e66767; --phys: #199e70; --hyb: #8f7fe8;
  --r1: #4a1a17; --r2: #74251f; --r3: #a3352b; --r4: #d0503d; --r5: #e8826e; --r6: #f6b8a8;
  --band: rgba(57,135,229,.16);
  --good: #0ca30c; --crit: #e66767;
  color-scheme: dark;
}
* { box-sizing: border-box; }
[hidden] { display: none !important; }
body { margin: 0; background: var(--page); color: var(--ink); font-family: var(--font-ui); font-size: 14px; line-height: 1.5; }
.app { max-width: 1320px; margin: 0 auto; padding-block: 20px 40px;
  padding-left: max(16px, env(safe-area-inset-left, 0px)); padding-right: max(16px, env(safe-area-inset-right, 0px)); }
h1, h2, h3 { text-wrap: balance; margin: 0; }
.num { font-family: var(--font-num); font-variant-numeric: tabular-nums; }
.head { display: flex; flex-wrap: wrap; align-items: flex-end; justify-content: space-between; gap: 8px 24px; margin-bottom: 14px; }
.head h1 { font-size: 1.55rem; font-weight: 600; letter-spacing: -0.01em; }
.head h1 .en { display: block; font-size: .8rem; font-weight: 500; color: var(--muted); letter-spacing: .03em; margin-bottom: 2px; }
.head .sys { color: var(--ink-2); font-size: .86rem; max-width: 66ch; margin: 0; }
.tabs { display: flex; gap: 2px; border-bottom: 1px solid var(--line); margin-bottom: 14px; overflow-x: auto; }
.tab { font: inherit; font-size: .9rem; background: none; border: 0; border-bottom: 2px solid transparent; color: var(--ink-2); padding: 8px 12px 9px; cursor: pointer; white-space: nowrap; margin-bottom: -1px; }
.tab[aria-selected="true"] { color: var(--ink); border-bottom-color: var(--accent); font-weight: 500; }
.layout { display: grid; grid-template-columns: 296px minmax(0, 1fr); gap: 18px; align-items: start; }
@media (max-width: 920px) { .layout { grid-template-columns: minmax(0, 1fr); } }
.rail { background: var(--surface); border: 1px solid var(--line); border-radius: var(--r); padding: 14px 14px 16px; display: grid; gap: 16px;
  position: sticky; top: calc(env(safe-area-inset-top, 0px) + 12px); max-height: calc(100vh - 24px); overflow-y: auto; }
@media (max-width: 920px) { .rail { position: static; max-height: none; } }
.grp { display: grid; gap: 10px; }
.grp > h2 { font-size: .78rem; font-weight: 600; color: var(--muted); letter-spacing: .04em; }
.presets { display: grid; gap: 6px; }
.preset { text-align: left; font: inherit; font-size: .84rem; color: var(--ink); background: var(--surface-2); border: 1px solid var(--line); border-radius: 8px; padding: 7px 10px; cursor: pointer; display: grid; gap: 1px; }
.preset small { color: var(--muted); font-size: .74rem; }
.preset:hover { border-color: var(--accent); }
.preset[aria-pressed="true"] { border-color: var(--accent); background: var(--accent-soft); box-shadow: inset 3px 0 0 var(--accent); }
.seg { display: grid; grid-auto-flow: column; grid-auto-columns: 1fr; background: var(--surface-2); border: 1px solid var(--line); border-radius: 8px; padding: 3px; gap: 3px; }
.seg button { font: inherit; font-size: .78rem; border: 0; background: transparent; color: var(--ink-2); padding: 5px 6px; border-radius: 6px; cursor: pointer; line-height: 1.25; }
.seg button[aria-pressed="true"] { background: var(--surface); color: var(--ink); box-shadow: 0 0 0 1px var(--line); font-weight: 500; }
.ctl { display: grid; gap: 3px; }
.ctl .row { display: flex; align-items: baseline; justify-content: space-between; gap: 8px; }
.ctl label { font-size: .86rem; }
.ctl output { font-family: var(--font-num); font-variant-numeric: tabular-nums; font-size: .84rem; }
.ctl input[type=range] { width: 100%; accent-color: var(--accent); margin: 2px 0 0; }
.derived { display: grid; grid-template-columns: auto 1fr; gap: 3px 10px; font-size: .8rem; color: var(--ink-2); background: var(--surface-2); border-radius: 8px; padding: 8px 10px; }
.derived .num { color: var(--ink); text-align: right; }
:focus-visible { outline: 2px solid var(--accent); outline-offset: 2px; }
.readouts { display: grid; grid-template-columns: repeat(auto-fit, minmax(170px, 1fr)); gap: 10px; margin-bottom: 14px; }
.ro { background: var(--surface); border: 1px solid var(--line); border-radius: var(--r); padding: 10px 12px 11px; min-width: 0; }
.ro .k { font-size: .76rem; color: var(--muted); letter-spacing: .02em; display: flex; align-items: center; gap: 6px; }
.ro .k i { width: 10px; height: 3px; border-radius: 2px; flex: none; }
.ro .v { font-family: var(--font-num); font-variant-numeric: tabular-nums; font-size: 1.22rem; font-weight: 500; margin-top: 2px; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }
.ro .v small { font-size: .74rem; color: var(--ink-2); font-weight: 400; }
.ro .s { font-size: .78rem; color: var(--ink-2); margin-top: 2px; }
.pill { display: inline-flex; align-items: center; gap: 5px; font-size: .74rem; padding: 1px 8px; border-radius: 999px; border: 1px solid var(--line); background: var(--surface-2); color: var(--ink-2); white-space: nowrap; }
.pill::before { content: ""; width: 7px; height: 7px; border-radius: 50%; background: var(--muted); }
.pill.good::before { background: var(--good); }
.pill.bad::before { background: var(--crit); }
.pill.warn::before { background: var(--warn-mark); }
.grid2 { display: grid; grid-template-columns: repeat(auto-fit, minmax(320px, 1fr)); gap: 14px; }
.card { background: var(--surface); border: 1px solid var(--line); border-radius: var(--r); padding: 12px 12px 10px; min-width: 0; }
.card > h3 { font-size: .92rem; font-weight: 600; }
.card > .sub { font-size: .78rem; color: var(--muted); margin-top: 1px; }
.chart { margin-top: 8px; }
.legend { display: flex; flex-wrap: wrap; gap: 3px 14px; font-size: .78rem; color: var(--ink-2); margin-top: 8px; }
.legend > span { display: inline-flex; align-items: center; gap: 6px; }
.plotbox { position: relative; width: 100%; }
.plotbox svg { display: block; touch-action: pan-y; }
.plotbox text.tk { font-family: var(--font-num); font-size: 10.5px; fill: var(--muted); }
.plotbox text.lab { font-family: var(--font-ui); font-size: 11.5px; fill: var(--ink-2); }
.plotbox text.ann { font-family: var(--font-ui); font-size: 11px; fill: var(--ink-2); }
.tip { position: absolute; z-index: 3; pointer-events: none; background: var(--surface); border: 1px solid var(--line); box-shadow: 0 6px 18px rgba(0,0,0,.12);
  border-radius: 8px; padding: 6px 9px 7px; font-size: .78rem; min-width: 150px; max-width: 260px; }
.tip .t { color: var(--muted); font-family: var(--font-num); font-size: .74rem; margin-bottom: 3px; }
.tip .r { display: grid; grid-template-columns: 16px auto 1fr; align-items: center; gap: 6px; line-height: 1.35; }
.tip .r b { font-family: var(--font-num); font-variant-numeric: tabular-nums; font-weight: 500; color: var(--ink); text-align: right; }
.tip .r i { font-style: normal; color: var(--ink-2); white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }
.bars { display: grid; grid-template-columns: minmax(130px, 200px) 74px minmax(0, 1fr); gap: 7px 10px; align-items: center; font-size: .84rem; margin-top: 10px; }
.bars .nm { color: var(--ink-2); display: flex; align-items: center; gap: 7px; min-width: 0; }
.bars .nm i { width: 10px; height: 10px; border-radius: 2px; flex: none; }
.bars .val { font-family: var(--font-num); font-variant-numeric: tabular-nums; text-align: right; color: var(--ink); }
.bars .bar { height: 12px; background: var(--grid); border-radius: 3px; position: relative; overflow: hidden; }
.bars .bar span { position: absolute; top: 0; bottom: 0; left: 0; border-radius: 0 3px 3px 0; }
.bars .bar b { position: absolute; top: 5px; height: 2px; background: var(--ink); opacity: .8; }
.bars .bar b::before, .bars .bar b::after { content: ""; position: absolute; top: -3px; width: 1.5px; height: 8px; background: var(--ink); }
.bars .bar b::before { left: 0; }
.bars .bar b::after { right: 0; }
.bars .bar em { position: absolute; top: -2px; bottom: -2px; width: 2px; background: var(--ref); }
.bars .sep { grid-column: 1 / -1; height: 1px; background: var(--line); }
.note { font-size: .82rem; color: var(--ink-2); background: var(--surface-2); border-radius: 8px; padding: 8px 10px; margin-top: 10px; }
.answer { background: var(--surface); border: 1px solid var(--line); border-left: 3px solid var(--accent); border-radius: var(--r); padding: 10px 14px; font-size: .9rem; margin-top: 14px; }
.answer p { margin: 0; max-width: 80ch; }
.answer p + p { margin-top: 6px; }
.cells { display: grid; grid-template-columns: repeat(6, minmax(0, 1fr)); gap: 6px; margin-top: 10px; }
.cellbox { border-radius: 8px; border: 1px solid var(--line); padding: 10px 2px; text-align: center; font-family: var(--font-num); font-variant-numeric: tabular-nums; font-size: .95rem; }
.cellbox small { display: block; font-family: var(--font-ui); font-size: .72rem; opacity: .85; }
.timebar { display: flex; align-items: center; gap: 10px; margin-top: 10px; }
.timebar input { flex: 1; accent-color: var(--accent); }
.play { font: inherit; font-size: .84rem; padding: 4px 12px; border-radius: 8px; border: 1px solid var(--line); background: var(--surface-2); color: var(--ink); cursor: pointer; }
.about { background: var(--surface); border: 1px solid var(--line); border-radius: var(--r); padding: 14px 18px; display: grid; gap: 10px; }
.about h2 { font-size: 1rem; font-weight: 600; }
.about p, .about li { max-width: 86ch; margin: 0; color: var(--ink-2); }
.about ul { margin: 0; padding-left: 18px; display: grid; gap: 4px; }
.about a { color: var(--accent-ink); }
footer { font-size: .78rem; color: var(--muted); margin-top: 18px; max-width: 100ch; }
@media (prefers-reduced-motion: reduce) { * { scroll-behavior: auto; } }
</style>
<div class="app">
  <header class="head">
    <h1><span class="en">UPS backup battery · LG M50 cell (NMC811 / graphite)</span>How long does it last, and can it burn?</h1>
    <p class="sys">The same question answered by a <b>formula</b>, a <b>physical simulation</b> and <b>machine learning</b>, each scored against one reference model, inside and outside the conditions the tools were built for.</p>
  </header>
  <div class="tabs" role="tablist" aria-label="Sections">
    <button class="tab" role="tab" id="t-run" aria-selected="true" aria-controls="p-run">Runtime</button>
    <button class="tab" role="tab" id="t-tr" aria-selected="false" aria-controls="p-tr">Thermal runaway</button>
    <button class="tab" role="tab" id="t-about" aria-selected="false" aria-controls="p-about">About the models</button>
  </div>

  <section id="p-run" role="tabpanel" aria-labelledby="t-run">
    <div class="layout">
      <aside class="rail" aria-label="Outage conditions">
        <div class="grp"><h2>OUTAGE CONDITIONS</h2>
          <div class="ctl"><div class="row"><label for="s-t">Room temperature</label><output id="o-t" for="s-t"></output></div>
            <input type="range" id="s-t" min="0" max="45" step="0.5" value="25"></div>
          <div class="ctl"><div class="row"><label for="s-l">Load, share of rated power</label><output id="o-l" for="s-l"></output></div>
            <input type="range" id="s-l" min="20" max="150" step="1" value="60"></div>
          <div class="ctl"><div class="row"><label for="s-h">State of health</label><output id="o-h" for="s-h"></output></div>
            <input type="range" id="s-h" min="70" max="100" step="0.5" value="100"></div>
        </div>
        <div class="grp"><h2>JUMP TO</h2>
          <div class="presets" id="presets">
            <button type="button" class="preset" data-p="25,60,100,T">Normal day<small>25 °C, 60 % load, new cells</small></button>
            <button type="button" class="preset" data-p="0,100,100,T">Cold room, full load<small>0 °C, rated power</small></button>
            <button type="button" class="preset" data-p="25,150,100,L">Overload<small>150 % of rated power</small></button>
            <button type="button" class="preset" data-p="25,60,70,H">Old battery<small>70 % of its capacity left</small></button>
            <button type="button" class="preset" data-p="45,150,70,L">Hot room, old battery, overload<small>45 °C, 150 % load, 70 % health</small></button>
          </div></div>
        <div class="grp"><h2>TRAINING RANGE OF THE LEARNED MODELS</h2>
          <div class="derived"><span>temperature</span><span class="num">18–28 °C</span><span>load</span><span class="num">30–80 %</span><span>state of health</span><span class="num">90–100 %</span></div></div>
      </aside>
      <div>
        <div class="readouts" aria-live="polite">
          <div class="ro"><div class="k"><i style="background:var(--ref)"></i>Reference (DFN, PyBaMM)</div><div class="v" id="r-ref"></div><div class="s" id="r-ref-s"></div></div>
          <div class="ro"><div class="k"><i style="background:var(--sim)"></i>Simulation</div><div class="v" id="r-sim"></div><div class="s">no fitting to data</div></div>
          <div class="ro"><div class="k"><i style="background:var(--formula)"></i>Formula (Peukert)</div><div class="v" id="r-for"></div><div class="s">from two datasheet points</div></div>
          <div class="ro"><div class="k">Cell temperature at the end</div><div class="v" id="r-temp"></div><div class="s">simulation, self-heating included</div></div>
          <div class="ro"><div class="k">Learned models</div><div class="v" id="r-range"></div><div class="s" id="r-range-s"></div></div>
        </div>
        <div class="grid2">
          <div class="card"><h3>Every tool at this point</h3>
            <div class="sub">Minutes until the cell reaches 2.5 V. Whiskers: the 90 % conformal interval each learned model would give. Vertical mark: reference.</div>
            <div class="bars" id="bars"></div></div>
          <div class="card"><h3>Sweep one condition, hold the other two</h3>
            <div class="seg" id="axis" role="group" aria-label="Condition to sweep" style="margin-top:8px">
              <button type="button" data-v="T" aria-pressed="true">Temperature</button><button type="button" data-v="L" aria-pressed="false">Load</button><button type="button" data-v="H" aria-pressed="false">Health</button></div>
            <div class="chart" id="p-sweep"></div>
            <div class="legend" id="lg-sweep"></div>
            <div class="note">Shaded band: the training range. Dots: the reference, where it was run.</div></div>
        </div>
        <div class="answer" id="answer"></div>
      </div>
    </div>
  </section>

  <section id="p-tr" role="tabpanel" aria-labelledby="t-tr" hidden>
    <div class="layout">
      <aside class="rail" aria-label="Thermal-runaway settings">
        <div class="grp"><h2>ONE CELL IN AN OVEN</h2>
          <div class="seg" id="chem1" role="group" aria-label="Cathode"><button type="button" data-v="LCO" aria-pressed="true">LCO</button><button type="button" data-v="NMC111" aria-pressed="false">NMC111</button><button type="button" data-v="LFP" aria-pressed="false">LFP</button></div>
          <div class="ctl"><div class="row"><label for="toven">Oven temperature</label><output id="toven-o" for="toven"></output></div><input type="range" id="toven" min="120" max="230" step="1" value="155"></div>
          <div class="ctl"><div class="row"><label for="hconv">Cooling, h</label><output id="hconv-o" for="hconv"></output></div><input type="range" id="hconv" min="5" max="40" step="0.01" value="7.17"></div>
          <div class="seg" id="solver" role="group" aria-label="Time integration"><button type="button" data-v="implicit" aria-pressed="true">Implicit, adaptive</button><button type="button" data-v="explicit" aria-pressed="false">Explicit, 1 s</button></div>
        </div>
        <div class="grp"><h2>SIX CELLS IN A ROW</h2>
          <div class="seg" id="chem2" role="group" aria-label="Cathode of the row"><button type="button" data-v="LCO" aria-pressed="false">LCO</button><button type="button" data-v="NMC111" aria-pressed="true">NMC111</button><button type="button" data-v="LFP" aria-pressed="false">LFP</button></div>
          <div class="ctl"><div class="row"><label for="gcond">Thermal contact between cells</label><output id="gcond-o" for="gcond"></output></div><input type="range" id="gcond" min="-1.7" max="0.5" step="0.05" value="-0.3"></div>
        </div>
        <div class="note">18650 LiCoO<sub>2</sub> cell of Kim et al.; the NMC111 and LFP variants change only the cathode reaction. No NMC811 kinetics of this form were found, so the LG M50 of the runtime tab is not represented.</div>
      </aside>
      <div>
        <div class="readouts" aria-live="polite">
          <div class="ro"><div class="k">Oven test</div><div class="v" id="v-oven"></div><div class="s" id="v-oven-s"></div></div>
          <div class="ro"><div class="k">Peak temperature</div><div class="v" id="v-peak"></div><div class="s">lumped cell, no venting: runs high</div></div>
          <div class="ro"><div class="k">Lowest oven temperature for runaway</div><div class="v" id="v-crit"></div><div class="s">bisection in the page</div></div>
          <div class="ro"><div class="k">Time steps</div><div class="v" id="v-steps"></div><div class="s" id="v-steps-s">adaptive backward Euler</div></div>
          <div class="ro"><div class="k">Row of six cells</div><div class="v" id="v-row"></div><div class="s" id="v-row-s"></div></div>
        </div>
        <div class="grid2">
          <div class="card"><h3>Cell temperature in the oven</h3><div class="chart" id="p-temp"></div><div class="legend" id="lg-temp"></div></div>
          <div class="card"><h3>Heat released against heat removed</h3><div class="chart" id="p-sem"></div>
            <div class="legend"><span><svg width="16" height="8"><line x1="0" y1="4" x2="16" y2="4" stroke="var(--crit)" stroke-width="2.4"/></svg>released by the four reactions</span><span><svg width="16" height="8"><line x1="0" y1="4" x2="16" y2="4" stroke="var(--sim)" stroke-width="2.4"/></svg>removed by air and radiation</span></div>
            <div class="note">Runaway is the moment the reactions release heat faster than the surroundings take it away. The second curve starts once the cell is hotter than the oven.</div></div>
          <div class="card"><h3>Six cells, the first one at 250 °C: <span id="tnow" class="num"></span></h3>
            <div class="cells" id="cells"></div>
            <div class="timebar"><button type="button" class="play" id="play">Play</button><input type="range" id="tscrub" min="0" max="1000" step="1" value="0" aria-label="Time"></div></div>
          <div class="card"><h3>Temperature of each cell</h3><div class="chart" id="p-row"></div><div class="legend" id="lg-row"></div></div>
        </div>
      </div>
    </div>
  </section>

  <section id="p-about" role="tabpanel" aria-labelledby="t-about" hidden>
    <div class="about">
      <h2>What each tool is</h2>
      <ul>
        <li><b>Reference</b>: the Doyle–Fuller–Newman model with a lumped thermal model, solved with PyBaMM using the LG M50 parameters of O’Regan et al. (2022), cooled by 10 W/(m² K). It plays the real battery.</li>
        <li><b>Simulation</b>: a single-particle model with electrolyte (SPMe) and the same lumped thermal model, written from scratch in NumPy; it shares the reference’s parameters and is not fitted to any data.</li>
        <li><b>Formula</b>: Peukert’s law through two rated points (25 °C, new cell, 50 % and 100 % load).</li>
        <li><b>Learned models</b>: gradient boosting, a neural network and a Gaussian process (scikit-learn), trained on 150 noisy discharges inside the training range; <b>physics features</b> is a linear fit of log t on log load, log health and 1/T; <b>simulation + data</b> learns a correction to the simulation.</li>
      </ul>
      <h2>Why the cold room is not as bad as an isothermal model says</h2>
      <p id="about-heat"></p>
      <h2>Limits</h2>
      <p>The reference is itself a model, not a measurement, and it shares its parameters with the simulation, which favours the simulation. The cooling coefficient of a cell inside a UPS cabinet is assumed, not measured. Ageing is loss of lithium plus an SEI film resistance only. The thermal-runaway model is a lumped 18650 cell without venting.</p>
      <p>Source code, data and checks: <a href="https://github.com/Shuruyue/UPS-Battery-Prediction">github.com/Shuruyue/UPS-Battery-Prediction</a>.</p>
    </div>
  </section>
  <footer>Cell parameters: O’Regan et al., Electrochim. Acta 425 (2022) 140700; Chen et al., J. Electrochem. Soc. 167 (2020) 080534. Reference solver: PyBaMM (Sulzer et al., J. Open Res. Softw. 9 (2021) 14). Thermal runaway: Hatchard et al., J. Electrochem. Soc. 148 (2001) A755; Kim, Pesaran and Spotnitz, J. Power Sources 170 (2007) 476; cathodes after Peng and Jiang, Int. J. Heat Mass Transfer 103 (2016) 1008. Every number in this page is computed by the scripts of the repository.</footer>
</div>

<script>/* Minimal SVG line chart with crosshair tooltip. Colors come from CSS variables of the page. */
(function (root) {
  "use strict";
  var NSV = "http://www.w3.org/2000/svg";
  function el(tag, attrs, parent) {
    var e = document.createElementNS(NSV, tag);
    for (var k in attrs) e.setAttribute(k, attrs[k]);
    if (parent) parent.appendChild(e);
    return e;
  }
  function niceTicks(lo, hi, n) {
    var span = hi - lo, step = Math.pow(10, Math.floor(Math.log10(span / n))), err = span / n / step;
    step *= err >= 7.5 ? 10 : err >= 3.5 ? 5 : err >= 1.5 ? 2 : 1;
    var t = [], v = Math.ceil(lo / step - 1e-9) * step;
    for (; v <= hi + 1e-9 * span; v += step) t.push(Math.abs(v) < step * 1e-9 ? 0 : v);
    return t;
  }
  function fmt(v) {
    var a = Math.abs(v);
    if (a >= 1000) return v.toFixed(0);
    if (a >= 100) return v.toFixed(0);
    if (a >= 10) return v.toFixed(1).replace(/\.0$/, "");
    return String(+v.toPrecision(2));
  }
  /* opt: {series:[{name,color,x,y,dash,width}], xLabel,yLabel,xDomain,yDomain,yLog,hLines:[{y,label}],
           vLines:[{x,label}], fmtX, fmtY, height} */
  function lineChart(host, opt) {
    host.innerHTML = "";
    host.style.position = "relative";
    var W = Math.max(280, host.clientWidth || 600), H = opt.height || 320;
    var m = { l: 56, r: 16, t: 12, b: 42 };
    host.classList.add("plotbox");
    var svg = el("svg", { viewBox: "0 0 " + W + " " + H, width: "100%", height: H, role: "img", "aria-label": opt.title || "chart" });
    host.appendChild(svg);
    var xd = opt.xDomain, yd = opt.yDomain, pw = W - m.l - m.r, ph = H - m.t - m.b;
    var ly = opt.yLog ? function (v) { return Math.log10(Math.max(v, yd[0])); } : function (v) { return v; };
    var y0 = ly(yd[0]), y1 = ly(yd[1]);
    function X(v) { return m.l + (v - xd[0]) / (xd[1] - xd[0]) * pw; }
    function Y(v) { return m.t + (1 - (ly(v) - y0) / (y1 - y0)) * ph; }
    var g = el("g", {}, svg);
    var xt = niceTicks(xd[0], xd[1], Math.max(3, Math.floor(pw / 90))), yt;
    if (opt.yLog) { yt = []; for (var e = Math.ceil(y0 - 1e-9); e <= y1 + 1e-9; e++) yt.push(Math.pow(10, e)); }
    else yt = niceTicks(yd[0], yd[1], Math.max(3, Math.floor(ph / 55)));
    yt.forEach(function (v) {
      el("line", { x1: m.l, x2: W - m.r, y1: Y(v), y2: Y(v), stroke: "var(--grid)", "stroke-width": 1 }, g);
      var tx = el("text", { x: m.l - 8, y: Y(v) + 4, "text-anchor": "end", class: "tk" }, g);
      tx.textContent = opt.fmtY ? opt.fmtY(v) : fmt(v);
    });
    xt.forEach(function (v) {
      var tx = el("text", { x: X(v), y: H - m.b + 20, "text-anchor": "middle", class: "tk" }, g);
      tx.textContent = opt.fmtX ? opt.fmtX(v) : fmt(v);
    });
    el("line", { x1: m.l, x2: W - m.r, y1: H - m.b, y2: H - m.b, stroke: "var(--axis)", "stroke-width": 1 }, g);
    var xl = el("text", { x: m.l + pw / 2, y: H - 8, "text-anchor": "middle", class: "lab" }, g); xl.textContent = opt.xLabel || "";
    var yl = el("text", { x: 14, y: m.t + ph / 2, "text-anchor": "middle", class: "lab", transform: "rotate(-90 14 " + (m.t + ph / 2) + ")" }, g);
    yl.textContent = opt.yLabel || "";
    (opt.hLines || []).forEach(function (hl) {
      if (hl.y < yd[0] || hl.y > yd[1]) return;
      el("line", { x1: m.l, x2: W - m.r, y1: Y(hl.y), y2: Y(hl.y), stroke: "var(--muted)", "stroke-width": 1.2, "stroke-dasharray": "5 4" }, g);
      var t = el("text", { x: W - m.r - 4, y: Y(hl.y) - 5, "text-anchor": "end", class: "ann" }, g); t.textContent = hl.label;
    });
    (opt.vLines || []).forEach(function (vl) {
      if (!(vl.x >= xd[0] && vl.x <= xd[1])) return;
      el("line", { x1: X(vl.x), x2: X(vl.x), y1: m.t, y2: H - m.b, stroke: "var(--muted)", "stroke-width": 1.2, "stroke-dasharray": "5 4" }, g);
      var t = el("text", { x: X(vl.x) + 5, y: m.t + 12, class: "ann" }, g); t.textContent = vl.label;
    });
    var clipId = "c" + Math.random().toString(36).slice(2);
    var cp = el("clipPath", { id: clipId }, svg); el("rect", { x: m.l, y: m.t - 2, width: pw, height: ph + 4 }, cp);
    opt.series.forEach(function (s) {
      var d = "", n = s.x.length, stride = Math.max(1, Math.floor(n / 4000)), pen = false, idx = [];
      for (var i = 0; i < n; i += stride) idx.push(i);
      if (idx[idx.length - 1] !== n - 1) idx.push(n - 1);
      idx.forEach(function (i) {
        var yv = s.y[i];
        if (!isFinite(yv) || (opt.yLog && yv <= 0)) { pen = false; return; }
        var yy = Math.max(-1e4, Math.min(1e4, Y(yv)));
        d += (pen ? "L" : "M") + X(s.x[i]).toFixed(1) + " " + yy.toFixed(1); pen = true;
      });
      el("path", { d: d, fill: "none", stroke: s.color, "stroke-width": s.width || 2.4, "stroke-linejoin": "round",
        "stroke-dasharray": s.dash || "", "clip-path": "url(#" + clipId + ")" }, svg);
    });
    // hover layer
    var cross = el("line", { y1: m.t, y2: H - m.b, stroke: "var(--axis)", "stroke-width": 1, visibility: "hidden" }, svg);
    var tip = document.createElement("div"); tip.className = "tip"; tip.hidden = true; host.appendChild(tip);
    var hit = el("rect", { x: m.l, y: m.t, width: pw, height: ph, fill: "transparent" }, svg);
    function move(ev) {
      var r = svg.getBoundingClientRect(), px = (ev.clientX - r.left) * W / r.width;
      var xv = xd[0] + (px - m.l) / pw * (xd[1] - xd[0]);
      if (xv < xd[0] || xv > xd[1]) return leave();
      var rows = "";
      opt.series.forEach(function (s) {
        if (s.noTip) return;
        var lo = 0, hi = s.x.length - 1;
        if (xv < s.x[0] || xv > s.x[hi]) return;
        while (hi - lo > 1) { var mid = (lo + hi) >> 1; if (s.x[mid] <= xv) lo = mid; else hi = mid; }
        var f = s.x[hi] > s.x[lo] ? (xv - s.x[lo]) / (s.x[hi] - s.x[lo]) : 0, v = s.y[lo] + f * (s.y[hi] - s.y[lo]);
        if (!isFinite(v)) return;
        rows += '<div class="r"><svg width="16" height="8"><line x1="0" y1="4" x2="16" y2="4" stroke="' + s.color +
          '" stroke-width="2.4"' + (s.dash ? ' stroke-dasharray="4 3"' : "") + '/></svg><i>' + s.name + "</i><b>" +
          (opt.fmtTip ? opt.fmtTip(v) : fmt(v)) + "</b></div>";
      });
      if (!rows) return leave();
      cross.setAttribute("x1", X(xv)); cross.setAttribute("x2", X(xv)); cross.setAttribute("visibility", "visible");
      tip.innerHTML = '<div class="t">' + (opt.fmtTipX ? opt.fmtTipX(xv) : fmt(xv)) + "</div>" + rows;
      tip.hidden = false;
      var left = (X(xv) / W) * r.width + 12;
      if (left + tip.offsetWidth > r.width) left = (X(xv) / W) * r.width - tip.offsetWidth - 12;
      tip.style.left = Math.max(0, left) + "px"; tip.style.top = "8px";
    }
    function leave() { cross.setAttribute("visibility", "hidden"); tip.hidden = true; }
    hit.addEventListener("pointermove", move); hit.addEventListener("pointerleave", leave);
    return { X: X, Y: Y };
  }
  root.Chart = { lineChart: lineChart, fmt: fmt };
})(window);
</script>
<script>
// ---- physics: begin
/* Thermal-runaway model, JavaScript port of ups_battery_prediction/thermal_runaway.py (same equations, same
   parameters, same integrator). scripts/verify_web_page.py runs this block in Node.js and compares it with the
   Python package. */
(function (root) {
  "use strict";
  var R = 8.314462618, SB = 5.670374419e-8;
  var SHARED = { A_sei: 1.667e15, E_sei: 1.3508e5, H_sei: 2.57e5, A_ne: 2.5e13, E_ne: 1.3508e5, H_ne: 1.714e6,
    A_e: 5.14e25, E_e: 2.74e5, H_e: 1.55e5, W_c: 610, W_e: 406, c_sei0: 0.15, c_neg0: 0.75, t_sei0: 0.033,
    t_ref: 0.033, alpha0: 0.04, c_e0: 1.0 };
  function chem(name, A_pe, E_pe, H_pe, W_p) {
    var c = { name: name, A_pe: A_pe, E_pe: E_pe, H_pe: H_pe, W_p: W_p };
    for (var k in SHARED) c[k] = SHARED[k];
    return c;
  }
  var CHEM = {
    LCO: chem("LCO", 6.667e13, 1.396e5, 3.14e5, 1300),
    NMC111: chem("NMC111", 2.25e14, 1.54e5, 7.9e5, 1293),
    LFP: chem("LFP", 2.0e8, 1.03e5, 1.947e5, 960)
  };
  var CELL = { radius: 0.009, height: 0.065, rho_cp: 2.789e6, h: 7.17, emissivity: 0.8 };
  CELL.volume = Math.PI * CELL.radius * CELL.radius * CELL.height;
  CELL.area = 2 * Math.PI * CELL.radius * CELL.height + 2 * Math.PI * CELL.radius * CELL.radius;
  CELL.face = CELL.height * 2 * CELL.radius;
  var NS = 6;

  function heatRate(c, T, cs, cn, ts, al, ce) {            // W/m3 and the four rates
    var r1 = c.A_sei * Math.exp(-c.E_sei / (R * T)) * cs;
    var r2 = c.A_ne * Math.exp(-ts / c.t_ref) * Math.exp(-c.E_ne / (R * T)) * cn;
    var r3 = c.A_pe * al * (1 - al) * Math.exp(-c.E_pe / (R * T));
    var r4 = c.A_e * Math.exp(-c.E_e / (R * T)) * ce;
    return [r1, r2, r3, r4, c.H_sei * c.W_c * r1 + c.H_ne * c.W_c * r2 + c.H_pe * c.W_p * r3 + c.H_e * c.W_e * r4];
  }

  /* o: {chem, n, Tamb, h, G, heater(t) -> W on cell 0 (optional)} */
  function makeRhs(o) {
    var c = o.chem, n = o.n || 1, h = o.h == null ? CELL.h : o.h, eps = CELL.emissivity, G = o.G || 0;
    var Ta4 = Math.pow(o.Tamb, 4), cap = CELL.rho_cp * CELL.volume;
    return function (t, y, dy) {
      var i, k;
      for (i = 0; i < n; i++) {
        k = i * NS;
        var T = Math.max(y[k], 1);
        var r = heatRate(c, T, y[k + 1], y[k + 2], y[k + 3], y[k + 4], y[k + 5]);
        dy[k + 1] = -r[0]; dy[k + 2] = -r[1]; dy[k + 3] = r[1]; dy[k + 4] = r[2]; dy[k + 5] = -r[3];
        var Tk = y[k];
        var p = r[4] * CELL.volume - h * CELL.area * (Tk - o.Tamb) - eps * SB * CELL.area * (Math.pow(Tk, 4) - Ta4);
        if (i === 0 && o.heater) p += o.heater(t);
        dy[k] = p;
      }
      for (i = 0; i < n - 1; i++) {
        var a = y[i * NS], b = y[(i + 1) * NS];
        var ex = G * (b - a) + eps * SB * CELL.face * (Math.pow(b, 4) - Math.pow(a, 4));
        dy[i * NS] += ex; dy[(i + 1) * NS] -= ex;
      }
      for (i = 0; i < n; i++) dy[i * NS] /= cap;
      return dy;
    };
  }

  function initial(c, T0, n) {
    var y = new Float64Array((n || 1) * NS);
    for (var i = 0; i < (n || 1); i++) y.set([T0, c.c_sei0, c.c_neg0, c.t_sei0, c.alpha0, c.c_e0], i * NS);
    return y;
  }

  function solveLinear(A, b, n) {                        // Gaussian elimination with partial pivoting, in place
    for (var k = 0; k < n; k++) {
      var p = k, m = Math.abs(A[k * n + k]);
      for (var i = k + 1; i < n; i++) if (Math.abs(A[i * n + k]) > m) { m = Math.abs(A[i * n + k]); p = i; }
      if (m === 0) return false;
      if (p !== k) {
        for (var j = 0; j < n; j++) { var t = A[k * n + j]; A[k * n + j] = A[p * n + j]; A[p * n + j] = t; }
        var tb = b[k]; b[k] = b[p]; b[p] = tb;
      }
      for (i = k + 1; i < n; i++) {
        var f = A[i * n + k] / A[k * n + k];
        if (f !== 0) { for (j = k; j < n; j++) A[i * n + j] -= f * A[k * n + j]; b[i] -= f * b[k]; }
      }
    }
    for (k = n - 1; k >= 0; k--) {
      var s = b[k];
      for (j = k + 1; j < n; j++) s -= A[k * n + j] * b[j];
      b[k] = s / A[k * n + k];
    }
    return true;
  }

  /* Adaptive backward Euler with Newton iteration; same algorithm as the Python version. */
  function backwardEuler(f, y0, tEnd, opt) {
    opt = opt || {};
    var rtol = opt.rtol || 1e-4, atol = opt.atol || 1e-8, dtMax = opt.dtMax || 10, n = y0.length;
    var t = 0, y = Float64Array.from(y0), dt = 1e-3, steps = 0;
    var fy = new Float64Array(n), fz = new Float64Array(n), fk = new Float64Array(n);
    var z = new Float64Array(n), pred = new Float64Array(n), g = new Float64Array(n), J = new Float64Array(n * n);
    var ts = [0], ys = [Float64Array.from(y)];
    f(t, y, fy);
    while (t < tEnd && steps < (opt.maxSteps || 400000)) {
      dt = Math.min(dt, tEnd - t, dtMax);
      var t1 = t + dt, i, k, ok = false, err = 0;
      for (i = 0; i < n; i++) { pred[i] = y[i] + dt * fy[i]; z[i] = pred[i]; }
      for (var it = 0; it < 8; it++) {
        f(t1, z, fz);
        for (i = 0; i < n; i++) g[i] = -(z[i] - y[i] - dt * fz[i]);
        for (k = 0; k < n; k++) {
          var hk = 1e-7 * Math.max(Math.abs(z[k]), 1e-3), zk = z[k];
          z[k] = zk + hk; f(t1, z, fk); z[k] = zk;
          for (i = 0; i < n; i++) J[i * n + k] = (i === k ? 1 : 0) - dt * (fk[i] - fz[i]) / hk;
        }
        if (!solveLinear(J, g, n)) break;
        var conv = 0, bad = false;
        for (i = 0; i < n; i++) {
          z[i] += g[i];
          if (!isFinite(z[i])) bad = true;
          conv = Math.max(conv, Math.abs(g[i]) / (atol + rtol * Math.abs(z[i])));
        }
        if (bad) break;
        if (conv < 1e-3) { ok = true; break; }
      }
      if (ok) {
        for (i = 0; i < n; i++) err = Math.max(err, Math.abs(z[i] - pred[i]) / (atol + rtol * Math.max(Math.abs(z[i]), Math.abs(y[i]))));
        err *= 0.5;
      }
      if (!ok || err > 1) {
        dt *= ok ? Math.max(0.2, 0.9 / Math.sqrt(err)) : 0.3;
        if (dt < 1e-12) break;
        continue;
      }
      t = t1; y.set(z); f(t, y, fy);
      ts.push(t); ys.push(Float64Array.from(y)); steps++;
      dt *= Math.min(3, Math.max(0.3, 0.9 / Math.sqrt(Math.max(err, 1e-10))));
    }
    return { t: ts, y: ys, steps: steps };
  }

  function explicitEuler(f, y0, tEnd, dt) {
    var n = y0.length, y = Float64Array.from(y0), dy = new Float64Array(n), ts = [0], ys = [Float64Array.from(y)];
    var N = Math.round(tEnd / dt), blewAt = null;
    for (var s = 0; s < N; s++) {
      f(s * dt, y, dy);
      for (var i = 0; i < n; i++) y[i] += dt * dy[i];
      ts.push((s + 1) * dt); ys.push(Float64Array.from(y));
      if (!isFinite(y[0]) || Math.abs(y[0]) > 1e6) { blewAt = (s + 1) * dt; break; }
    }
    return { t: ts, y: ys, blewAt: blewAt };
  }

  function crossing(ts, ys, idx, level) {
    for (var i = 1; i < ts.length; i++) {
      if (ys[i][idx] > level) {
        var a = ys[i - 1][idx], b = ys[i][idx];
        return ts[i - 1] + (ts[i] - ts[i - 1]) * (level - a) / (b - a);
      }
    }
    return NaN;
  }

  function ovenTest(c, Toven, opt) {
    opt = opt || {};
    var f = makeRhs({ chem: c, n: 1, Tamb: Toven, h: opt.h });
    var y0 = initial(c, opt.T0 || 301.15, 1), tEnd = opt.tEnd || 7200;
    var sol = opt.explicit ? explicitEuler(f, y0, tEnd, opt.dt || 1) : backwardEuler(f, y0, tEnd, { rtol: opt.rtol || 1e-4 });
    var peak = -Infinity;
    for (var i = 0; i < sol.y.length; i++) if (sol.y[i][0] > peak) peak = sol.y[i][0];
    sol.peak = peak; sol.runaway = peak > Toven + 100; sol.tRunaway = sol.runaway ? crossing(sol.t, sol.y, 0, Toven + 100) : NaN;
    return sol;
  }

  function criticalOven(c, opt) {
    var lo = 380, hi = 520;
    while (hi - lo > 0.1) {
      var mid = 0.5 * (lo + hi);
      var o = { tEnd: 14400 }; for (var k in (opt || {})) o[k] = opt[k];
      if (ovenTest(c, mid, o).runaway) hi = mid; else lo = mid;
    }
    return 0.5 * (lo + hi);
  }

  /* Row of n cells, cell 0 starts at Ttrigger. */
  function propagation(c, opt) {
    opt = opt || {};
    var n = opt.n || 6, Tamb = opt.Tamb || 298.15;
    var f = makeRhs({ chem: c, n: n, Tamb: Tamb, h: opt.h, G: opt.G == null ? 0.2 : opt.G });
    var y0 = initial(c, Tamb, n); y0[0] = opt.Ttrigger || 523.15;
    var sol = backwardEuler(f, y0, opt.tEnd || 2400, { rtol: opt.rtol || 1e-4, dtMax: 5 });
    sol.tRun = []; sol.nRun = 0;
    for (var i = 0; i < n; i++) {
      var tc = i === 0 && y0[0] > 573.15 ? 0 : crossing(sol.t, sol.y, i * NS, 573.15);
      sol.tRun.push(tc); if (isFinite(tc)) sol.nRun++;
    }
    return sol;
  }

  /* Heat generation and loss against cell temperature for the fresh cell (Semenov diagram). */
  function semenov(c, Tamb, h, Ts) {
    var gen = [], loss = [];
    for (var i = 0; i < Ts.length; i++) {
      var T = Ts[i];
      gen.push(heatRate(c, T, c.c_sei0, c.c_neg0, c.t_sei0, c.alpha0, c.c_e0)[4] * CELL.volume);
      loss.push((h == null ? CELL.h : h) * CELL.area * (T - Tamb) + CELL.emissivity * SB * CELL.area * (Math.pow(T, 4) - Math.pow(Tamb, 4)));
    }
    return { gen: gen, loss: loss };
  }

  /* Heat released by the reactions and heat passed to the surroundings (W) for one cell state. */
  function powers(c, y, Tamb, h) {
    var T = Math.max(y[0], 1);
    var gen = heatRate(c, T, y[1], y[2], y[3], y[4], y[5])[4] * CELL.volume;
    var loss = (h == null ? CELL.h : h) * CELL.area * (y[0] - Tamb) + CELL.emissivity * SB * CELL.area * (Math.pow(y[0], 4) - Math.pow(Tamb, 4));
    return [gen, loss];
  }

  var api = { powers: powers, CHEM: CHEM, CELL: CELL, NS: NS, makeRhs: makeRhs, initial: initial, backwardEuler: backwardEuler,
    explicitEuler: explicitEuler, ovenTest: ovenTest, criticalOven: criticalOven, propagation: propagation,
    semenov: semenov, crossing: crossing };
  if (typeof module !== "undefined" && module.exports) module.exports = api; else root.TR = api;
})(typeof window !== "undefined" ? window : this);

// ---- physics: end
</script>
<script>window.RUNTIME_DATA = {"T":[0.0,2.5,5.0,7.5,10.0,12.5,15.0,17.5,20.0,22.5,25.0,27.5,30.0,32.5,35.0,37.5,40.0,42.5,45.0],"load":[0.2,0.25,0.3,0.35,0.4,0.45,0.5,0.55,0.6,0.65,0.7,0.75,0.8,0.85,0.9,0.95,1.0,1.05,1.1,1.15,1.2,1.25,1.3,1.35,1.4,1.45,1.5],"soh":[1.0,0.9,0.8,0.7],"normal":{"T":[18.0,28.0],"load":[0.3,0.8],"soh":[0.9,1.0]},"peukert":{"t_rated":53.730464293542575,"k":1.0644361880118964},"models":{"Simulation":[282.997,253.961,224.779,195.392,223.92,200.665,177.329,153.862,184.735,165.346,145.913,126.394,156.884,140.266,123.624,106.926,136.092,121.564,107.019,92.436,119.994,107.098,94.186,81.249,107.17,95.588,83.984,72.361,96.723,86.221,75.688,65.139,88.054,78.456,68.815,59.159,80.748,71.921,63.034,54.129,74.507,66.349,58.106,49.843,69.114,61.544,53.858,46.147,64.402,57.359,50.16,42.929,60.244,53.683,46.912,40.102,56.534,50.43,44.038,37.598,53.183,47.53,41.477,35.365,50.167,44.931,39.181,33.359,47.45,42.587,37.11,31.548,44.983,40.464,35.233,29.904,42.733,38.532,33.523,28.403,40.7,36.766,31.96,27.026,38.818,35.145,30.524,25.757,37.1,33.654,29.201,24.583,35.5,32.276,27.976,23.491,34.033,31.0,26.84,22.473,32.667,29.815,25.782,21.517,31.402,28.711,24.795,20.618,284.083,254.967,225.709,196.252,224.902,201.566,178.155,154.621,185.633,166.163,146.656,127.072,157.712,141.015,124.3,107.538,136.863,122.254,107.638,92.993,120.714,107.739,94.757,81.758,107.847,96.185,84.513,72.83,97.359,86.779,76.179,65.571,88.653,78.979,69.272,59.559,81.313,72.411,63.46,54.501,75.042,66.808,58.504,50.188,69.623,61.975,54.23,46.468,64.89,57.765,50.508,43.229,60.715,54.066,47.238,40.381,56.992,50.792,44.345,37.859,53.633,47.874,41.765,35.609,50.583,45.257,39.452,33.589,47.85,42.898,37.366,31.764,45.367,40.76,35.475,30.107,43.1,38.814,33.753,28.594,41.033,37.035,32.178,27.207,39.152,35.403,30.731,25.928,37.417,33.901,29.397,24.745,35.802,32.513,28.164,23.646,34.317,31.228,27.019,22.619,32.95,30.034,25.953,21.657,31.667,28.921,24.957,20.751,285.092,255.903,226.576,197.057,225.817,202.407,178.929,155.332,186.471,166.928,147.354,127.709,158.487,141.716,124.935,108.114,137.585,122.902,108.22,93.517,121.391,108.341,95.294,82.238,108.484,96.748,85.011,73.272,97.96,87.306,76.642,65.98,89.22,79.473,69.705,59.938,81.85,72.875,63.864,54.852,75.552,67.244,58.882,50.515,70.108,62.386,54.584,46.774,65.354,58.153,50.84,43.514,61.162,54.433,47.551,40.648,57.429,51.139,44.638,38.109,54.061,48.203,42.042,35.844,51.0,45.57,39.713,33.809,48.25,43.195,37.613,31.972,45.75,41.044,35.709,30.303,43.467,39.085,33.974,28.779,41.383,37.295,32.388,27.381,39.483,35.652,30.931,26.094,37.717,34.139,29.587,24.902,36.1,32.742,28.344,23.794,34.617,31.447,27.191,22.76,33.217,30.245,26.117,21.792,31.933,29.124,25.115,20.88,286.03,256.774,227.385,197.809,226.669,203.193,179.652,155.999,187.254,167.643,148.008,128.307,159.212,142.373,125.531,108.655,138.261,123.51,108.767,94.01,122.025,108.907,95.799,82.691,109.082,97.276,85.479,73.689,98.526,87.802,77.079,66.366,89.757,79.94,70.113,60.296,82.359,73.315,64.246,55.186,76.036,67.659,59.24,50.826,70.569,62.777,54.921,47.064,65.796,58.523,51.157,43.785,61.589,54.783,47.849,40.903,57.845,51.471,44.919,38.348,54.474,48.518,42.307,36.068,51.4,45.87,39.964,34.021,48.633,43.481,37.85,32.171,46.117,41.316,35.934,30.49,43.817,39.345,34.188,28.956,41.718,37.544,32.59,27.549,39.8,35.891,31.123,26.253,38.035,34.368,29.771,25.053,36.4,32.962,28.519,23.938,34.9,31.659,27.358,22.897,33.5,30.448,26.277,21.922,32.2,29.32,25.267,21.003,286.901,257.585,228.139,198.512,227.463,203.925,180.328,156.624,187.985,168.312,148.62,128.869,159.89,142.989,126.09,109.164,138.894,124.08,109.281,94.475,122.62,109.438,96.274,83.117,109.643,97.773,85.921,74.082,99.058,88.269,77.49,66.73,90.263,80.38,70.498,60.634,82.84,73.73,64.607,55.501,76.495,68.052,59.579,51.12,71.008,63.149,55.24,47.339,66.217,58.875,51.458,44.043,61.995,55.117,48.133,41.145,58.24,51.788,45.188,38.576,54.868,48.82,42.561,36.282,51.8,46.157,40.204,34.222,49.0,43.755,38.078,32.361,46.467,41.578,36.149,30.67,44.167,39.596,34.393,29.126,42.05,37.784,32.785,27.71,40.117,36.121,31.309,26.406,38.333,34.589,29.948,25.198,36.7,33.174,28.688,24.076,35.183,31.863,27.519,23.028,33.767,30.645,26.431,22.047,32.45,29.51,25.415,21.123,287.709,258.339,228.842,199.168,228.202,204.608,180.959,157.209,188.667,168.937,149.193,129.396,160.524,143.565,126.615,109.643,139.487,124.615,109.764,94.913,123.178,109.936,96.721,83.519,110.17,98.24,86.336,74.453,99.559,88.708,77.878,67.074,90.739,80.794,70.861,60.954,83.296,74.122,64.948,55.799,76.93,68.424,59.9,51.399,71.425,63.502,55.543,47.601,66.617,59.21,51.743,44.288,62.381,55.436,48.403,41.375,58.615,52.091,45.443,38.792,55.239,49.108,42.803,36.486,52.167,46.432,40.434,34.415,49.367,44.018,38.296,32.543,46.817,41.829,36.356,30.842,44.501,39.836,34.589,29.289,42.383,38.014,32.973,27.865,40.433,36.342,31.487,26.552,38.633,34.802,30.118,25.337,36.985,33.379,28.851,24.208,35.45,32.06,27.675,23.155,34.033,30.834,26.58,22.167,32.717,29.693,25.557,21.238,288.46,259.041,229.497,199.78,228.889,205.245,181.549,157.756,189.303,169.521,149.73,129.89,161.116,144.104,127.107,110.093,140.042,125.116,110.218,95.324,123.7,110.404,97.142,83.898,110.665,98.679,86.727,74.804,100.029,89.121,78.244,67.399,91.188,81.185,71.203,61.256,83.725,74.492,65.27,56.081,77.341,68.775,60.204,51.663,71.82,63.836,55.829,47.848,66.997,59.528,52.014,44.52,62.748,55.738,48.659,41.593,58.972,52.38,45.686,38.998,55.59,49.384,43.034,36.68,52.529,46.695,40.653,34.598,49.717,44.27,38.504,32.716,47.167,42.07,36.554,31.006,44.833,40.067,34.778,29.445,42.7,38.236,33.152,28.012,40.733,36.554,31.659,26.692,38.935,35.006,30.282,25.471,37.269,33.575,29.007,24.335,35.733,32.249,27.825,23.276,34.3,31.017,26.723,22.283,32.967,29.869,25.695,21.348,289.157,259.693,230.107,200.352,229.53,205.839,182.1,158.269,189.896,170.067,150.232,130.354,161.67,144.609,127.568,110.516,140.562,125.586,110.644,95.712,124.19,110.843,97.537,84.255,111.129,99.091,87.096,75.134,100.47,89.51,78.588,67.705,91.609,81.552,71.526,61.541,84.129,74.841,65.574,56.347,77.729,69.106,60.49,51.912,72.194,64.152,56.1,48.082,67.358,59.829,52.27,44.74,63.096,56.026,48.902,41.8,59.311,52.655,45.917,39.193,55.922,49.647,43.253,36.865,52.862,46.947,40.861,34.772,50.063,44.51,38.702,32.881,47.483,42.301,36.743,31.163,45.15,40.289,34.958,29.593,43.0,38.448,33.324,28.153,41.033,36.759,31.823,26.826,39.217,35.203,30.439,25.598,37.55,33.765,29.158,24.457,36.0,32.432,27.969,23.391,34.55,31.193,26.861,22.393,33.217,30.039,25.827,21.453,289.805,260.301,230.676,200.886,230.126,206.393,182.615,158.748,190.449,170.577,150.703,130.789,162.187,145.082,128.001,110.912,141.048,126.026,111.044,96.076,124.65,111.255,97.908,84.591,111.565,99.479,87.442,75.445,100.885,89.875,78.912,67.994,92.006,81.898,71.831,61.811,84.509,75.169,65.86,56.599,78.095,69.419,60.76,52.148,72.546,64.449,56.355,48.303,67.699,60.113,52.513,44.949,63.426,56.298,49.132,41.996,59.632,52.915,46.135,39.378,56.236,49.896,43.46,37.04,53.174,47.186,41.059,34.938,50.383,44.74,38.891,33.038,47.817,42.521,36.923,31.311,45.467,40.5,35.13,29.734,43.3,38.652,33.489,28.287,41.333,36.955,31.98,26.954,39.5,35.391,30.589,25.719,37.817,33.947,29.302,24.572,36.267,32.607,28.107,23.502,34.817,31.363,26.993,22.498,33.467,30.203,25.954,21.554,290.406,260.866,231.206,201.385,230.68,206.91,183.096,159.197,190.966,171.054,151.143,131.196,162.67,145.524,128.406,111.285,141.503,126.439,111.419,96.419,125.08,111.642,98.258,84.908,111.973,99.843,87.768,75.738,101.275,90.219,79.218,68.267,92.379,82.224,72.118,62.065,84.866,75.478,66.131,56.837,78.439,69.713,61.016,52.371,72.879,64.73,56.597,48.513,68.02,60.382,52.742,45.146,63.739,56.555,49.349,42.182,59.936,53.162,46.342,39.554,56.534,50.133,43.657,37.205,53.469,47.414,41.247,35.095,50.685,44.959,39.07,33.187,48.117,42.732,37.094,31.452,45.767,40.703,35.294,29.868,43.6,38.847,33.645,28.415,41.617,37.142,32.13,27.075,39.783,35.572,30.733,25.835,38.083,34.121,29.439,24.682,36.519,32.776,28.238,23.607,35.067,31.526,27.12,22.598,33.7,30.36,26.076,21.65,290.966,261.393,231.701,201.851,231.197,207.392,183.545,159.617,191.447,171.499,151.555,131.579,163.122,145.938,128.786,111.636,141.929,126.826,111.772,96.741,125.483,112.006,98.586,85.206,112.357,100.185,88.075,76.015,101.64,90.542,79.505,68.524,92.729,82.53,72.388,62.306,85.203,75.77,66.386,57.062,78.764,69.991,61.257,52.582,73.192,64.996,56.825,48.711,68.324,60.636,52.958,45.332,64.034,56.798,49.555,42.358,60.223,53.395,46.537,39.72,56.815,50.357,43.844,37.362,53.746,47.629,41.424,35.243,50.963,45.166,39.24,33.328,48.413,42.932,37.257,31.586,46.05,40.895,35.449,29.995,43.883,39.033,33.794,28.535,41.883,37.322,32.273,27.19,40.05,35.746,30.869,25.944,38.35,34.288,29.57,24.787,36.767,32.938,28.364,23.706,35.3,31.682,27.241,22.693,33.95,30.512,26.192,21.74,291.485,261.883,232.162,202.287,231.679,207.842,183.965,160.011,191.897,171.915,151.94,131.937,163.544,146.326,129.143,111.965,142.327,127.188,112.103,97.045,125.861,112.346,98.894,85.486,112.717,100.507,88.364,76.275,101.984,90.847,79.776,68.767,93.058,82.819,72.643,62.532,85.519,76.044,66.626,57.274,79.069,70.252,61.484,52.781,73.487,65.246,57.04,48.898,68.61,60.875,53.162,45.509,64.312,57.028,49.749,42.525,60.494,53.616,46.723,39.877,57.081,50.57,44.02,37.511,54.008,47.834,41.593,35.384,51.223,45.363,39.401,33.461,48.682,43.122,37.411,31.713,46.33,41.079,35.596,30.116,44.15,39.21,33.935,28.65,42.15,37.493,32.408,27.299,40.3,35.911,30.999,26.048,38.6,34.448,29.695,24.886,37.019,33.092,28.484,23.8,35.55,31.832,27.356,22.783,34.183,30.657,26.302,21.826,291.969,262.34,232.593,202.694,232.127,208.262,184.358,160.379,192.316,172.305,152.302,132.274,163.939,146.689,129.477,112.274,142.701,127.529,112.413,97.33,126.216,112.667,99.185,85.751,113.054,100.809,88.636,76.521,102.307,91.133,80.032,68.996,93.368,83.09,72.884,62.747,85.817,76.303,66.853,57.475,79.356,70.499,61.699,52.97,73.765,65.481,57.244,49.075,68.88,61.101,53.356,45.676,64.574,57.245,49.933,42.682,60.75,53.824,46.898,40.026,57.331,50.77,44.187,37.652,54.254,48.027,41.752,35.518,51.468,45.55,39.553,33.588,48.929,43.302,37.557,31.833,46.583,41.253,35.736,30.23,44.417,39.378,34.069,28.758,42.4,37.656,32.536,27.402,40.55,36.069,31.122,26.146,38.85,34.601,29.813,24.979,37.25,33.24,28.598,23.889,35.783,31.975,27.465,22.868,34.4,30.796,26.407,21.907,292.419,262.766,232.995,203.075,232.545,208.654,184.725,160.724,192.708,172.669,152.64,132.589,164.308,147.029,129.791,112.564,143.05,127.848,112.705,97.598,126.548,112.967,99.458,86.0,113.371,101.093,88.891,76.753,102.61,91.402,80.272,69.212,93.659,83.346,73.11,62.949,86.097,76.546,67.067,57.664,79.626,70.732,61.902,53.148,74.027,65.704,57.436,49.243,69.134,61.314,53.538,45.833,64.821,57.45,50.107,42.831,60.992,54.021,47.063,40.167,57.568,50.96,44.345,37.785,54.487,48.21,41.903,35.644,51.698,45.726,39.697,33.707,49.159,43.472,37.695,31.946,46.831,41.418,35.868,30.338,44.667,39.538,34.196,28.861,42.65,37.81,32.658,27.5,40.8,36.218,31.239,26.239,39.083,34.746,29.926,25.067,37.483,33.381,28.706,23.973,36.0,32.111,27.569,22.948,34.633,30.928,26.507,21.983,292.838,263.163,233.37,203.431,232.936,209.02,185.069,161.048,193.074,173.009,152.957,132.885,164.654,147.348,130.085,112.837,143.378,128.147,112.98,97.851,126.86,113.249,99.714,86.234,113.669,101.36,89.132,76.971,102.895,91.655,80.499,69.416,93.933,83.587,73.324,63.139,86.361,76.776,67.269,57.843,79.881,70.951,62.093,53.316,74.273,65.914,57.618,49.401,69.373,61.516,53.711,45.983,65.054,57.643,50.271,42.972,61.219,54.207,47.219,40.3,57.79,51.139,44.494,37.911,54.705,48.383,42.046,35.763,51.915,45.893,39.834,33.82,49.375,43.634,37.825,32.054,47.05,41.574,35.993,30.44,44.9,39.689,34.316,28.958,42.9,37.957,32.773,27.592,41.033,36.36,31.35,26.327,39.317,34.884,30.032,25.151,37.717,33.515,28.808,24.053,36.233,32.241,27.667,23.023,34.85,31.054,26.602,22.054,293.229,263.533,233.721,203.764,233.3,209.363,185.39,161.351,193.416,173.328,153.254,133.163,164.977,147.646,130.361,113.093,143.685,128.428,113.238,98.088,127.152,113.515,99.956,86.455,113.948,101.611,89.359,77.177,103.163,91.893,80.712,69.608,94.19,83.814,73.525,63.319,86.609,76.992,67.46,58.012,80.121,71.158,62.273,53.474,74.505,66.112,57.789,49.551,69.598,61.706,53.873,46.124,65.274,57.825,50.426,43.105,61.433,54.383,47.367,40.426,58.0,51.308,44.635,38.03,54.912,48.546,42.18,35.876,52.118,46.051,39.963,33.927,49.577,43.786,37.949,32.155,47.253,41.722,36.112,30.536,45.114,39.832,34.429,29.049,43.117,38.096,32.882,27.679,41.267,36.495,31.454,26.409,39.533,35.015,30.132,25.229,37.933,33.642,28.904,24.127,36.45,32.365,27.76,23.094,35.05,31.174,26.691,22.12,293.592,263.879,234.049,204.076,233.64,209.683,185.691,161.635,193.736,173.627,153.533,133.424,165.28,147.926,130.62,113.334,143.972,128.692,113.48,98.312,127.426,113.764,100.183,86.663,114.211,101.847,89.572,77.371,103.415,92.118,80.913,69.79,94.432,84.028,73.715,63.489,86.843,77.196,67.639,58.172,80.347,71.353,62.444,53.625,74.724,66.299,57.951,49.692,69.811,61.885,54.027,46.257,65.48,57.998,50.572,43.231,61.635,54.549,47.507,40.545,58.197,51.468,44.769,38.143,55.106,48.7,42.308,35.983,52.309,46.2,40.084,34.029,49.766,43.931,38.065,32.251,47.442,41.861,36.223,30.627,45.307,39.967,34.536,29.136,43.331,38.227,32.985,27.76,41.467,36.622,31.553,26.487,39.75,35.139,30.227,25.302,38.15,33.762,28.995,24.197,36.65,32.482,27.847,23.159,35.25,31.288,26.775,22.183,293.932,264.202,234.356,204.369,233.957,209.982,185.973,161.901,194.035,173.906,153.794,133.669,165.563,148.189,130.864,113.561,144.242,128.94,113.707,98.522,127.684,113.998,100.396,86.859,114.457,102.069,89.773,77.554,103.652,92.329,81.103,69.961,94.66,84.229,73.894,63.65,87.063,77.388,67.809,58.323,80.559,71.537,62.605,53.766,74.93,66.475,58.103,49.825,70.011,62.054,54.173,46.383,65.675,58.16,50.711,43.35,61.825,54.705,47.639,40.657,58.384,51.619,44.895,38.249,55.288,48.846,42.428,36.084,52.489,46.341,40.2,34.124,49.944,44.067,38.176,32.342,47.62,41.993,36.329,30.713,45.486,40.095,34.638,29.217,43.516,38.351,33.082,27.837,41.681,36.743,31.646,26.56,39.95,35.256,30.316,25.371,38.35,33.876,29.081,24.262,36.85,32.592,27.93,23.221,35.452,31.396,26.854,22.24,294.248,264.504,234.643,204.642,234.254,210.263,186.237,162.152,194.315,174.169,154.039,133.9,165.829,148.435,131.092,113.774,144.495,129.172,113.922,98.72,127.926,114.218,100.597,87.043,114.689,102.278,89.963,77.726,103.874,92.528,81.282,70.123,94.875,84.419,74.063,63.801,87.27,77.57,67.969,58.465,80.76,71.71,62.756,53.9,75.125,66.641,58.248,49.952,70.2,62.214,54.31,46.502,65.859,58.314,50.842,43.462,62.005,54.853,47.764,40.763,58.559,51.762,45.014,38.35,55.461,48.984,42.542,36.179,52.658,46.474,40.308,34.214,50.112,44.196,38.28,32.427,47.786,42.118,36.429,30.793,45.652,40.216,34.733,29.293,43.685,38.468,33.173,27.91,41.86,36.857,31.734,26.628,40.15,35.366,30.401,25.436,38.533,33.984,29.162,24.322,37.033,32.697,28.008,23.278,35.633,31.498,26.929,22.294],"Gradient boosting":[180.415,169.558,169.558,169.558,180.415,169.558,169.558,169.558,180.415,169.558,169.558,169.558,158.251,142.225,142.225,142.225,137.061,130.955,130.955,130.955,121.873,115.353,115.353,115.353,108.678,102.797,102.797,102.797,100.733,91.411,91.411,91.411,89.529,83.724,83.724,83.724,86.635,77.762,77.762,77.762,77.367,72.174,72.174,72.174,72.389,65.583,65.583,65.583,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,180.415,169.558,169.558,169.558,180.415,169.558,169.558,169.558,180.415,169.558,169.558,169.558,158.251,142.225,142.225,142.225,137.061,130.955,130.955,130.955,121.873,115.353,115.353,115.353,108.678,102.797,102.797,102.797,100.733,91.411,91.411,91.411,89.529,83.724,83.724,83.724,86.635,77.762,77.762,77.762,77.367,72.174,72.174,72.174,72.389,65.583,65.583,65.583,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,180.415,169.558,169.558,169.558,180.415,169.558,169.558,169.558,180.415,169.558,169.558,169.558,158.251,142.225,142.225,142.225,137.061,130.955,130.955,130.955,121.873,115.353,115.353,115.353,108.678,102.797,102.797,102.797,100.733,91.411,91.411,91.411,89.529,83.724,83.724,83.724,86.635,77.762,77.762,77.762,77.367,72.174,72.174,72.174,72.389,65.583,65.583,65.583,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,180.415,169.558,169.558,169.558,180.415,169.558,169.558,169.558,180.415,169.558,169.558,169.558,158.251,142.225,142.225,142.225,137.061,130.955,130.955,130.955,121.873,115.353,115.353,115.353,108.678,102.797,102.797,102.797,100.733,91.411,91.411,91.411,89.529,83.724,83.724,83.724,86.635,77.762,77.762,77.762,77.367,72.174,72.174,72.174,72.389,65.583,65.583,65.583,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,180.415,169.558,169.558,169.558,180.415,169.558,169.558,169.558,180.415,169.558,169.558,169.558,158.251,142.225,142.225,142.225,137.061,130.955,130.955,130.955,121.873,115.353,115.353,115.353,108.678,102.797,102.797,102.797,100.733,91.411,91.411,91.411,89.529,83.724,83.724,83.724,86.635,77.762,77.762,77.762,77.367,72.174,72.174,72.174,72.389,65.583,65.583,65.583,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,180.415,169.558,169.558,169.558,180.415,169.558,169.558,169.558,180.415,169.558,169.558,169.558,158.251,142.225,142.225,142.225,137.061,130.955,130.955,130.955,121.873,115.353,115.353,115.353,108.678,102.797,102.797,102.797,100.733,91.411,91.411,91.411,89.529,83.724,83.724,83.724,86.635,77.762,77.762,77.762,77.367,72.174,72.174,72.174,72.389,65.583,65.583,65.583,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,180.415,169.558,169.558,169.558,180.415,169.558,169.558,169.558,180.415,169.558,169.558,169.558,158.251,142.225,142.225,142.225,137.061,130.955,130.955,130.955,121.873,115.353,115.353,115.353,108.678,102.797,102.797,102.797,100.733,91.411,91.411,91.411,89.529,83.724,83.724,83.724,86.635,77.762,77.762,77.762,77.367,72.174,72.174,72.174,72.389,65.583,65.583,65.583,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,180.415,169.558,169.558,169.558,180.415,169.558,169.558,169.558,180.415,169.558,169.558,169.558,158.251,142.225,142.225,142.225,137.061,130.955,130.955,130.955,121.873,115.353,115.353,115.353,108.678,102.797,102.797,102.797,100.733,91.411,91.411,91.411,89.529,83.724,83.724,83.724,86.635,77.762,77.762,77.762,77.367,72.174,72.174,72.174,72.389,65.583,65.583,65.583,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,68.701,62.843,62.843,62.843,181.601,169.949,169.949,169.949,181.601,169.949,169.949,169.949,181.601,169.949,169.949,169.949,157.492,139.866,139.866,139.866,137.332,129.455,129.455,129.455,122.225,114.582,114.582,114.582,108.993,102.198,102.198,102.198,101.469,91.588,91.588,91.588,90.321,83.831,83.831,83.831,86.906,77.636,77.636,77.636,77.479,71.953,71.953,71.953,72.368,65.376,65.376,65.376,68.753,62.719,62.719,62.719,68.753,62.719,62.719,62.719,68.753,62.719,62.719,62.719,68.753,62.719,62.719,62.719,68.753,62.719,62.719,62.719,68.753,62.719,62.719,62.719,68.753,62.719,62.719,62.719,68.753,62.719,62.719,62.719,68.753,62.719,62.719,62.719,68.753,62.719,62.719,62.719,68.753,62.719,62.719,62.719,68.753,62.719,62.719,62.719,68.753,62.719,62.719,62.719,68.753,62.719,62.719,62.719,68.753,62.719,62.719,62.719,184.026,172.746,172.746,172.746,184.026,172.746,172.746,172.746,184.026,172.746,172.746,172.746,158.014,140.523,140.523,140.523,138.323,130.719,130.719,130.719,122.789,115.003,115.003,115.003,109.393,102.335,102.335,102.335,101.622,91.507,91.507,91.507,90.69,84.224,84.224,84.224,87.332,78.018,78.018,78.018,77.846,71.954,71.954,71.954,72.798,66.364,66.364,66.364,68.961,63.371,63.371,63.371,68.961,63.371,63.371,63.371,68.961,63.371,63.371,63.371,68.961,63.371,63.371,63.371,68.961,63.371,63.371,63.371,68.961,63.371,63.371,63.371,68.961,63.371,63.371,63.371,68.961,63.371,63.371,63.371,68.961,63.371,63.371,63.371,68.961,63.371,63.371,63.371,68.961,63.371,63.371,63.371,68.961,63.371,63.371,63.371,68.961,63.371,63.371,63.371,68.961,63.371,63.371,63.371,68.961,63.371,63.371,63.371,184.185,172.933,172.933,172.933,184.185,172.933,172.933,172.933,184.185,172.933,172.933,172.933,157.427,140.091,140.091,140.091,137.599,130.222,130.222,130.222,122.385,114.255,114.255,114.255,109.089,102.384,102.384,102.384,101.189,91.349,91.349,91.349,90.663,84.227,84.227,84.227,86.934,77.63,77.63,77.63,77.835,71.304,71.304,71.304,72.704,65.591,65.591,65.591,68.979,62.758,62.758,62.758,68.979,62.758,62.758,62.758,68.979,62.758,62.758,62.758,68.979,62.758,62.758,62.758,68.979,62.758,62.758,62.758,68.979,62.758,62.758,62.758,68.979,62.758,62.758,62.758,68.979,62.758,62.758,62.758,68.979,62.758,62.758,62.758,68.979,62.758,62.758,62.758,68.979,62.758,62.758,62.758,68.979,62.758,62.758,62.758,68.979,62.758,62.758,62.758,68.979,62.758,62.758,62.758,68.979,62.758,62.758,62.758,184.185,173.06,173.06,173.06,184.185,173.06,173.06,173.06,184.185,173.06,173.06,173.06,157.607,140.477,140.477,140.477,137.872,130.805,130.805,130.805,122.357,114.831,114.831,114.831,109.301,103.352,103.352,103.352,100.794,91.712,91.712,91.712,90.43,84.677,84.677,84.677,86.584,77.882,77.882,77.882,77.448,71.343,71.343,71.343,72.352,65.501,65.501,65.501,68.735,62.648,62.648,62.648,68.735,62.648,62.648,62.648,68.735,62.648,62.648,62.648,68.735,62.648,62.648,62.648,68.735,62.648,62.648,62.648,68.735,62.648,62.648,62.648,68.735,62.648,62.648,62.648,68.735,62.648,62.648,62.648,68.735,62.648,62.648,62.648,68.735,62.648,62.648,62.648,68.735,62.648,62.648,62.648,68.735,62.648,62.648,62.648,68.735,62.648,62.648,62.648,68.735,62.648,62.648,62.648,68.735,62.648,62.648,62.648,184.185,173.06,173.06,173.06,184.185,173.06,173.06,173.06,184.185,173.06,173.06,173.06,157.243,140.113,140.113,140.113,137.321,130.252,130.252,130.252,121.828,114.32,114.32,114.32,108.878,102.883,102.883,102.883,100.591,91.491,91.491,91.491,90.2,84.411,84.411,84.411,86.409,77.664,77.664,77.664,77.273,71.119,71.119,71.119,72.154,65.291,65.291,65.291,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,184.185,173.06,173.06,173.06,184.185,173.06,173.06,173.06,184.185,173.06,173.06,173.06,157.243,140.113,140.113,140.113,137.321,130.252,130.252,130.252,121.828,114.32,114.32,114.32,108.878,102.883,102.883,102.883,100.591,91.491,91.491,91.491,90.2,84.411,84.411,84.411,86.409,77.664,77.664,77.664,77.273,71.119,71.119,71.119,72.154,65.291,65.291,65.291,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,184.185,173.06,173.06,173.06,184.185,173.06,173.06,173.06,184.185,173.06,173.06,173.06,157.243,140.113,140.113,140.113,137.321,130.252,130.252,130.252,121.828,114.32,114.32,114.32,108.878,102.883,102.883,102.883,100.591,91.491,91.491,91.491,90.2,84.411,84.411,84.411,86.409,77.664,77.664,77.664,77.273,71.119,71.119,71.119,72.154,65.291,65.291,65.291,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,184.185,173.06,173.06,173.06,184.185,173.06,173.06,173.06,184.185,173.06,173.06,173.06,157.243,140.113,140.113,140.113,137.321,130.252,130.252,130.252,121.828,114.32,114.32,114.32,108.878,102.883,102.883,102.883,100.591,91.491,91.491,91.491,90.2,84.411,84.411,84.411,86.409,77.664,77.664,77.664,77.273,71.119,71.119,71.119,72.154,65.291,65.291,65.291,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,184.185,173.06,173.06,173.06,184.185,173.06,173.06,173.06,184.185,173.06,173.06,173.06,157.243,140.113,140.113,140.113,137.321,130.252,130.252,130.252,121.828,114.32,114.32,114.32,108.878,102.883,102.883,102.883,100.591,91.491,91.491,91.491,90.2,84.411,84.411,84.411,86.409,77.664,77.664,77.664,77.273,71.119,71.119,71.119,72.154,65.291,65.291,65.291,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,184.185,173.06,173.06,173.06,184.185,173.06,173.06,173.06,184.185,173.06,173.06,173.06,157.243,140.113,140.113,140.113,137.321,130.252,130.252,130.252,121.828,114.32,114.32,114.32,108.878,102.883,102.883,102.883,100.591,91.491,91.491,91.491,90.2,84.411,84.411,84.411,86.409,77.664,77.664,77.664,77.273,71.119,71.119,71.119,72.154,65.291,65.291,65.291,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,184.185,173.06,173.06,173.06,184.185,173.06,173.06,173.06,184.185,173.06,173.06,173.06,157.243,140.113,140.113,140.113,137.321,130.252,130.252,130.252,121.828,114.32,114.32,114.32,108.878,102.883,102.883,102.883,100.591,91.491,91.491,91.491,90.2,84.411,84.411,84.411,86.409,77.664,77.664,77.664,77.273,71.119,71.119,71.119,72.154,65.291,65.291,65.291,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446,68.569,62.446,62.446,62.446],"Neural network":[231.308,222.915,219.577,229.759,216.423,207.212,208.528,219.323,202.659,193.704,197.8,208.888,190.328,181.91,187.579,198.453,179.963,171.089,177.767,187.848,170.571,161.629,168.693,177.577,161.597,153.469,159.943,167.866,152.067,145.374,151.202,158.912,143.559,137.322,142.449,150.084,135.516,130.397,134.511,141.254,128.32,124.237,126.578,132.524,122.744,118.077,118.551,124.874,118.388,111.937,111.233,117.166,115.603,107.989,105.17,109.459,112.846,105.839,99.809,102.846,110.089,103.689,95.895,98.371,107.211,101.538,94.188,95.597,104.676,99.388,92.842,93.069,102.614,96.788,91.497,92.119,100.758,94.165,90.876,93.86,99.143,92.92,91.62,95.825,98.86,93.207,93.001,98.007,98.569,94.257,94.889,100.468,98.278,95.834,96.777,102.906,98.082,98.138,98.666,105.438,98.397,101.255,100.554,108.009,99.778,105.056,102.656,110.579,227.465,219.025,213.978,222.669,212.027,203.137,202.513,212.233,197.542,187.74,191.25,201.798,183.79,175.328,180.665,191.185,171.92,163.816,170.606,180.271,162.004,153.547,161.241,170.044,152.84,144.579,152.237,160.144,143.936,136.388,143.446,150.91,134.406,128.714,134.306,141.875,126.252,121.494,125.703,133.851,119.591,115.258,117.78,125.887,114.111,109.098,109.846,118.036,110.757,102.964,101.819,110.83,108.51,99.562,94.778,104.485,105.753,97.411,90.601,98.14,102.913,95.261,88.564,93.35,99.226,93.068,87.214,90.229,97.196,90.513,85.869,89.126,95.34,87.89,85.569,90.68,93.435,87.496,86.536,92.237,92.379,88.202,88.414,94.215,91.877,89.552,90.302,96.595,91.668,91.3,92.191,99.333,91.989,94.132,94.079,102.294,93.245,97.933,95.967,105.122,95.469,101.7,98.516,107.97,98.199,105.389,102.448,110.817,225.051,215.134,209.366,215.937,208.122,199.246,196.712,205.143,193.166,183.358,185.449,194.509,178.661,169.157,174.185,183.595,164.979,157.163,163.53,172.682,153.96,145.885,153.764,162.316,144.134,136.339,144.684,152.354,135.363,127.827,135.286,143.773,126.275,120.421,126.009,135.661,117.242,113.178,117.36,127.634,110.957,106.28,108.837,119.621,106.591,100.076,101.262,112.99,103.825,94.431,94.414,106.529,101.418,91.134,87.6,100.184,98.2,88.983,83.001,94.154,94.724,86.723,81.478,89.757,91.867,84.262,80.521,87.908,89.898,82.747,80.347,89.111,87.961,82.492,81.901,91.129,86.562,83.47,83.827,93.3,85.821,84.848,85.716,95.515,85.627,87.118,87.604,98.127,87.054,90.797,89.546,101.027,88.692,94.478,92.207,103.729,91.363,98.102,95.482,106.404,94.071,101.577,99.871,109.834,96.78,105.005,105.113,113.581,223.829,211.235,204.479,209.448,205.314,195.356,191.126,198.036,188.762,179.468,179.439,186.865,174.05,163.613,168.25,175.733,159.727,150.905,156.929,165.224,146.192,139.085,146.48,155.754,136.0,128.934,136.623,146.645,126.293,120.257,127.064,138.073,117.885,112.298,117.577,130.398,109.977,104.862,109.296,123.642,103.814,97.579,101.819,117.161,99.5,91.024,94.57,110.95,96.651,85.898,87.778,104.75,93.405,82.646,80.713,99.018,90.223,80.621,76.68,93.914,87.23,79.316,75.674,90.465,84.569,78.017,75.562,89.118,82.487,77.549,77.064,90.84,80.803,78.766,79.1,93.294,80.667,80.318,81.176,95.709,81.784,83.333,83.481,97.924,82.902,87.119,86.059,100.14,84.536,90.688,89.096,102.72,87.235,94.088,92.915,106.129,90.062,97.998,98.434,109.613,93.793,102.092,103.952,113.097,99.036,106.186,109.471,117.166,223.647,207.943,199.462,203.344,203.704,191.53,185.802,191.658,185.831,175.577,173.007,180.889,169.767,159.686,161.815,171.076,154.392,144.664,150.623,161.381,139.938,132.804,139.142,152.346,127.577,122.4,128.732,143.526,118.035,113.343,119.538,135.445,109.665,104.727,110.941,128.897,104.113,96.686,103.007,122.664,97.568,88.806,95.314,116.429,91.666,82.481,87.685,110.194,88.641,77.698,80.62,104.535,85.722,75.585,75.524,99.108,82.537,74.219,72.596,94.798,79.876,73.065,72.021,92.103,77.259,72.68,72.997,92.372,76.018,73.664,75.514,93.345,76.99,76.022,78.256,95.466,78.108,79.663,81.104,97.919,79.457,83.205,84.04,100.395,81.155,86.6,88.024,103.501,83.641,91.092,93.043,106.607,87.004,95.186,98.562,109.732,92.087,99.489,104.08,113.216,97.379,103.874,109.599,117.348,103.053,108.613,115.15,121.532,223.545,205.141,194.435,199.56,204.374,187.742,180.452,187.888,184.168,171.411,167.422,177.533,166.911,155.345,155.326,167.329,150.742,139.58,143.708,158.021,135.329,126.926,132.907,149.478,120.232,116.022,122.714,142.045,109.284,106.416,113.883,134.611,102.598,97.454,105.281,127.528,96.596,88.435,97.2,121.29,90.512,81.264,89.787,115.463,84.053,75.697,83.407,109.949,80.938,70.806,77.507,105.019,77.844,68.638,74.198,100.427,75.214,67.843,72.618,95.864,73.674,67.77,72.657,94.434,72.941,69.116,74.873,95.033,73.313,72.109,77.06,95.785,74.497,75.712,79.646,97.267,76.173,79.308,83.405,100.609,78.38,84.137,87.845,103.95,81.442,88.622,93.171,107.251,85.731,93.001,98.69,110.329,90.632,97.371,104.208,113.37,96.742,102.11,109.754,117.147,102.927,107.248,115.254,121.321,108.957,112.455,120.64,125.495,223.465,201.011,189.75,197.173,202.956,183.741,176.049,185.331,183.54,167.49,162.988,174.841,165.807,151.172,150.912,164.793,149.359,135.71,140.208,156.135,133.183,120.951,129.675,148.37,118.436,109.469,119.192,140.937,105.029,99.182,110.032,133.039,95.559,90.15,101.671,125.276,88.337,82.097,94.517,119.579,83.013,75.687,88.284,114.227,77.646,69.548,82.464,109.356,72.865,64.013,78.075,104.756,71.852,62.787,74.608,100.157,71.12,63.29,74.199,96.485,70.387,65.063,75.381,95.73,69.952,68.158,77.282,96.93,71.236,72.631,80.221,98.673,73.481,77.971,83.696,100.471,76.181,82.917,87.993,103.444,80.214,87.562,93.299,107.067,85.716,92.207,98.818,110.551,91.38,97.231,104.349,114.38,96.933,102.445,109.917,117.779,102.364,107.657,115.302,121.114,108.286,113.041,120.687,124.71,114.396,118.816,126.036,128.842,225.285,195.447,186.885,195.478,204.456,177.784,174.076,182.927,183.947,160.5,161.107,171.641,164.001,144.711,148.785,162.031,147.6,130.781,137.152,152.421,133.953,116.828,126.962,143.603,118.086,104.303,116.902,135.783,104.297,93.935,107.271,128.818,92.25,84.693,100.127,121.853,83.108,77.293,93.662,115.531,76.498,70.782,88.112,110.773,73.12,65.106,83.138,106.173,71.819,60.867,79.528,101.574,70.198,60.812,76.705,97.325,69.235,63.29,76.628,95.687,68.588,67.534,78.92,96.045,70.075,72.862,81.558,97.342,71.902,78.01,85.296,99.085,75.627,82.654,89.18,100.828,81.066,87.299,93.721,102.698,86.434,92.329,98.976,106.278,91.763,97.542,104.355,110.398,97.239,102.755,109.617,114.413,102.745,108.126,114.657,118.027,108.207,114.078,119.696,121.362,113.927,120.276,124.74,125.142,120.024,126.471,129.786,129.865,224.952,194.015,185.092,189.967,203.804,175.211,171.629,178.715,182.678,157.664,158.81,167.46,162.806,140.823,146.962,157.137,144.555,126.272,135.108,147.908,130.884,113.233,123.971,139.608,120.069,102.216,114.317,132.462,106.54,91.312,104.708,125.497,92.822,81.92,97.22,118.531,83.243,74.422,91.369,112.295,75.919,68.609,86.016,107.59,71.874,65.339,81.773,102.991,70.879,63.221,78.668,99.3,69.3,64.102,76.973,97.299,69.135,67.581,78.324,96.449,70.524,72.909,80.877,96.895,73.272,77.576,83.821,98.153,77.53,82.22,87.508,99.497,82.447,87.256,91.863,101.239,87.692,92.247,96.356,103.328,92.637,97.056,100.762,106.038,97.582,102.164,105.659,110.102,102.527,108.059,110.611,114.045,107.471,113.955,115.59,117.847,112.416,119.851,120.633,122.461,117.361,125.747,125.679,127.061,122.73,131.643,130.726,131.531,225.797,199.567,186.092,187.156,204.309,179.031,169.902,175.424,183.677,161.569,155.07,164.146,163.257,145.093,141.731,153.715,143.542,129.306,130.113,145.153,129.533,114.45,119.146,136.886,119.981,100.725,110.441,129.166,112.483,89.54,101.926,122.242,100.743,80.8,93.833,116.03,89.856,75.099,87.321,109.911,80.552,71.574,83.263,105.526,73.535,69.156,80.865,101.951,69.901,67.245,78.467,99.222,68.095,68.405,77.559,97.975,68.232,70.886,79.379,97.21,70.781,74.302,81.581,97.744,75.108,78.38,85.148,99.002,79.575,82.673,89.007,100.356,84.544,87.082,93.585,102.206,89.492,92.029,98.11,104.408,94.44,97.503,102.476,106.61,99.387,102.976,106.801,109.938,104.335,108.45,111.667,114.045,109.283,113.924,116.622,118.905,114.229,119.397,121.581,123.819,119.023,124.871,127.807,128.567,123.884,130.344,133.855,133.053,226.96,202.403,187.644,186.882,205.552,181.918,169.923,174.94,184.223,162.294,153.798,163.623,163.619,144.956,140.746,152.841,144.902,129.721,128.889,142.674,129.643,115.057,117.674,134.164,118.841,101.609,107.779,126.624,109.9,90.062,99.265,120.09,100.947,80.939,91.487,114.902,88.55,75.065,85.922,109.714,80.254,70.351,83.062,104.603,72.72,66.85,80.664,101.491,68.986,64.646,79.408,99.789,67.388,65.541,78.989,98.651,68.476,67.593,80.705,97.972,71.846,70.244,83.929,98.594,76.368,74.38,87.183,100.157,80.888,79.244,90.952,101.874,85.97,84.716,94.691,103.591,91.052,90.187,99.462,105.5,96.139,95.672,103.813,107.878,100.96,101.163,107.416,110.51,105.781,106.653,111.363,115.468,110.602,112.144,116.876,120.262,115.399,117.634,122.601,124.958,120.194,123.125,127.953,129.711,124.989,128.615,133.365,134.443,221.188,198.9,187.319,188.51,199.882,180.806,171.89,177.022,180.195,162.977,156.552,165.534,162.591,145.754,142.955,154.045,145.777,129.621,130.658,142.557,129.168,114.941,119.143,133.37,115.802,103.281,108.669,126.812,105.577,92.444,99.749,120.363,98.287,83.049,91.933,114.705,90.926,76.271,85.955,109.517,81.51,70.091,82.876,104.41,75.997,65.482,80.928,101.603,71.852,63.087,80.18,100.465,71.244,64.345,79.985,99.327,72.772,67.209,81.898,98.788,74.561,69.949,83.925,99.957,76.798,74.133,86.496,101.674,81.088,78.922,89.187,103.394,86.4,84.159,92.322,105.287,91.401,89.46,96.102,107.181,96.401,94.762,100.579,109.805,101.402,100.063,105.668,113.015,106.402,105.365,111.008,116.557,111.403,110.666,115.7,121.494,116.333,115.968,120.901,126.211,121.153,121.398,126.253,131.024,125.973,126.889,131.605,136.183,217.149,199.25,187.877,190.881,198.851,181.632,172.808,179.175,181.227,164.512,157.835,167.616,164.052,147.668,143.002,156.848,148.035,133.274,131.129,146.788,133.467,122.041,119.805,137.428,121.662,112.268,108.828,130.163,113.095,99.321,99.562,122.898,106.616,87.903,91.726,115.651,96.6,78.74,84.617,109.53,86.437,72.527,80.113,105.09,79.524,67.944,77.88,102.279,76.444,66.057,76.804,101.11,74.762,67.055,76.945,100.166,75.847,69.605,78.903,100.049,77.542,72.752,80.899,101.237,79.328,75.463,83.254,103.055,81.942,79.676,86.339,104.88,86.187,84.176,89.679,106.704,91.132,89.263,94.139,108.765,95.831,94.565,99.894,110.762,100.748,99.866,105.079,113.083,105.747,105.168,110.003,115.735,110.747,110.469,114.708,119.764,115.746,115.771,119.4,124.48,120.745,121.072,124.568,129.498,125.745,126.374,129.909,134.642,218.239,201.645,191.606,190.476,201.535,184.852,175.525,179.107,185.257,169.465,161.597,168.387,171.05,155.68,147.74,158.547,157.9,143.041,134.422,148.961,145.514,132.31,122.863,139.375,133.435,119.393,112.181,131.679,125.091,105.682,101.557,124.653,116.911,93.681,93.329,117.626,106.237,85.088,86.217,111.135,95.754,78.885,81.556,106.129,86.951,74.346,78.81,101.777,83.13,71.482,76.028,99.341,79.742,71.441,75.532,98.157,79.242,73.515,77.297,97.912,80.313,76.19,79.236,98.926,82.099,79.331,81.666,100.292,83.998,82.582,85.103,101.754,87.535,86.3,89.537,103.763,91.484,90.185,93.87,105.793,96.029,94.985,98.383,108.303,100.974,99.988,103.613,110.813,105.602,105.033,108.748,113.703,110.046,110.272,113.686,117.361,114.91,115.573,118.437,122.523,119.909,120.875,123.147,127.884,124.909,126.177,128.302,133.568,223.906,206.486,197.338,192.118,209.438,192.29,181.882,180.767,195.809,179.396,166.623,170.181,182.853,167.275,152.472,159.726,170.521,155.101,138.867,150.066,158.441,141.531,127.044,140.48,147.661,127.719,116.367,131.594,139.006,114.665,106.43,124.278,128.038,102.06,97.13,117.171,116.235,92.147,89.891,111.075,106.155,85.634,85.63,106.03,98.507,81.516,83.164,101.758,92.868,79.074,80.894,98.155,88.508,78.314,79.47,95.905,84.531,78.953,80.182,94.421,83.84,80.067,81.978,95.125,84.87,82.761,84.834,96.763,86.656,85.901,87.417,99.259,89.442,89.591,89.814,101.769,93.129,93.415,93.193,104.28,97.078,97.284,97.239,106.79,101.031,101.624,102.085,109.788,105.871,105.994,107.426,112.957,110.797,110.864,112.58,116.561,115.346,115.914,117.491,121.3,119.808,120.959,122.272,127.287,124.252,126.003,127.008,133.358,234.591,215.672,203.766,194.605,220.508,203.501,188.223,183.305,207.834,192.067,172.85,172.776,195.67,180.285,157.909,162.322,183.837,167.225,144.349,151.867,173.481,151.857,132.435,141.585,163.391,137.169,121.266,132.639,152.144,124.47,111.867,124.403,139.416,112.63,103.441,118.113,127.758,101.665,97.099,112.544,117.538,94.446,92.135,107.538,110.152,89.011,88.395,102.73,103.76,85.986,86.146,98.518,98.854,84.973,85.523,95.67,93.591,85.124,87.187,94.715,90.37,86.065,89.228,95.502,89.653,87.369,90.523,96.666,89.976,89.2,91.831,97.917,91.869,92.627,93.83,100.256,94.885,96.558,96.185,103.232,98.722,100.466,98.969,106.401,102.671,104.381,102.221,109.569,106.62,108.72,107.07,113.276,110.767,113.06,112.227,117.137,115.713,117.502,117.271,121.488,120.5,121.963,121.969,126.841,125.048,126.774,126.562,132.911,245.698,228.343,209.6,199.456,232.983,216.933,194.555,188.075,220.94,205.578,179.557,176.675,209.789,193.147,165.154,165.967,199.301,177.778,151.424,155.323,189.211,162.956,139.173,144.679,178.721,149.044,128.564,134.617,164.282,135.649,119.422,125.825,151.619,123.767,111.946,119.659,140.175,113.214,104.808,114.605,129.829,104.481,99.672,109.655,121.844,97.145,95.95,105.107,115.402,93.528,93.984,100.958,109.363,91.905,93.659,97.79,103.899,91.576,94.438,97.332,99.223,91.904,95.463,98.135,96.316,93.004,96.769,99.04,95.244,94.409,98.109,100.483,96.308,96.27,99.448,102.307,98.102,99.166,100.788,104.13,100.519,102.765,102.684,106.957,104.315,107.085,105.602,110.581,108.264,111.399,109.247,114.439,112.213,115.806,113.571,118.297,116.162,120.156,117.895,122.155,120.609,124.55,122.472,126.756,125.554,129.011,127.114,131.781,257.488,242.085,214.605,204.949,246.431,230.84,200.258,192.937,235.741,218.885,186.922,181.549,225.121,203.699,173.495,170.149,215.031,189.565,160.067,159.45,204.941,175.529,147.809,148.806,191.275,161.591,137.502,139.248,177.537,147.682,128.32,130.914,164.315,135.322,120.51,123.866,153.073,124.617,114.047,119.035,142.825,115.023,109.282,114.407,133.908,106.946,105.791,109.76,127.094,101.549,103.048,105.278,120.652,98.914,101.696,101.91,114.466,98.018,101.421,100.949,109.489,97.936,101.803,102.062,105.036,98.314,103.026,103.434,102.365,99.562,104.372,104.877,101.123,100.987,105.718,107.014,102.623,103.111,107.065,109.289,104.625,106.165,108.406,111.564,107.331,109.568,110.099,113.969,110.485,113.197,112.378,116.561,113.857,117.295,116.283,119.867,117.807,122.153,120.606,122.968,121.756,126.979,124.93,126.115,125.74,131.568,129.173,130.423,271.129,255.975,221.705,211.5,260.439,244.17,208.372,198.449,250.033,229.952,195.038,186.402,240.287,215.889,181.686,175.013,230.541,201.854,168.579,163.834,218.317,187.91,156.533,153.83,204.578,174.002,146.113,145.637,190.839,160.563,138.004,138.152,177.849,147.848,131.162,131.113,166.211,136.172,125.146,124.981,155.822,125.891,119.753,119.505,146.98,117.467,115.075,115.235,138.894,111.003,111.343,111.254,132.344,107.182,109.943,107.67,125.041,104.772,109.676,106.841,119.756,104.302,109.447,108.209,115.194,104.389,109.271,110.163,111.117,104.723,110.617,112.249,108.629,106.109,111.963,114.335,107.265,107.684,113.31,116.42,108.926,110.13,114.656,118.504,111.12,113.29,116.002,120.586,113.975,116.162,117.757,122.418,117.222,119.819,120.301,123.713,120.452,123.492,123.858,125.034,123.581,127.699,127.642,127.033,127.349,132.673,131.934,129.681],"Gaussian process":[245.222,226.733,207.068,186.93,215.351,196.842,177.558,158.188,187.239,169.139,150.639,132.398,162.342,145.032,127.653,110.818,141.407,125.191,109.18,93.937,124.485,109.568,95.075,81.514,111.081,97.565,84.642,72.763,100.392,88.282,76.895,66.625,91.574,80.796,70.839,62.047,83.961,74.384,65.707,58.227,77.195,68.663,61.091,54.737,71.249,63.604,56.963,51.55,66.358,59.46,53.59,48.945,62.875,56.614,51.384,47.357,61.126,55.43,50.738,47.208,61.287,56.113,51.892,48.765,63.313,58.643,54.851,52.063,66.935,62.767,59.381,56.889,71.716,68.05,65.057,62.838,77.128,73.96,71.351,69.391,82.647,79.963,77.728,76.018,87.828,85.603,83.725,82.257,92.355,90.552,89.006,87.771,96.056,94.627,93.383,92.366,98.889,97.784,96.805,95.985,100.914,100.079,99.327,98.683,102.256,101.64,101.076,100.582,245.42,226.924,207.25,187.1,215.53,197.013,177.721,158.34,187.4,169.293,150.785,132.533,162.489,145.172,127.785,110.941,141.544,125.322,109.303,94.051,124.617,109.694,95.194,81.624,111.211,97.69,84.761,72.874,100.524,88.409,77.016,66.738,91.709,80.926,70.964,62.165,84.1,74.518,65.836,58.349,77.336,68.8,61.224,54.863,71.392,63.743,57.097,51.677,66.499,59.597,53.722,49.071,63.011,56.747,51.512,47.479,61.256,55.556,50.86,47.324,61.408,56.231,52.006,48.874,63.423,58.751,54.955,52.162,67.035,62.864,59.474,56.978,71.804,68.135,65.139,62.916,77.204,74.034,71.423,69.459,82.711,80.026,77.789,76.076,87.882,85.656,83.776,82.306,92.4,90.595,89.048,87.811,96.092,94.662,93.417,92.398,98.917,97.811,96.831,96.011,100.936,100.1,99.347,98.703,102.272,101.656,101.091,100.597,245.608,227.106,207.423,187.264,215.701,197.178,177.878,158.487,187.556,169.442,150.927,132.666,162.632,145.31,127.915,111.063,141.679,125.451,109.425,94.166,124.747,109.819,95.313,81.736,111.341,97.815,84.88,72.987,100.656,88.537,77.138,66.854,91.845,81.058,71.091,62.286,84.24,74.655,65.968,58.475,77.479,68.94,61.359,54.992,71.536,63.884,57.234,51.808,66.642,59.737,53.858,49.201,63.151,56.884,51.644,47.606,61.389,55.686,50.986,47.445,61.532,56.352,52.124,48.986,63.537,58.862,55.063,52.265,67.137,62.964,59.571,57.071,71.894,68.224,65.225,62.998,77.282,74.11,71.497,69.529,82.778,80.091,77.852,76.136,87.937,85.71,83.828,82.356,92.445,90.639,89.091,87.852,96.128,94.698,93.451,92.431,98.945,97.839,96.858,96.037,100.958,100.122,99.368,98.723,102.289,101.672,101.107,100.612,245.785,227.278,207.589,187.421,215.863,197.336,178.029,158.63,187.705,169.587,151.065,132.797,162.77,145.444,128.043,111.184,141.81,125.578,109.547,94.282,124.875,109.944,95.433,81.85,111.47,97.941,85.001,73.102,100.788,88.666,77.263,66.973,91.982,81.192,71.221,62.41,84.382,74.794,66.103,58.604,77.625,69.083,61.497,55.125,71.684,64.029,57.374,51.943,66.789,59.881,53.998,49.335,63.294,57.024,51.781,47.737,61.525,55.82,51.117,47.57,61.66,56.478,52.245,49.103,63.654,58.977,55.174,52.372,67.243,63.067,59.671,57.167,71.987,68.315,65.313,63.082,77.362,74.189,71.573,69.603,82.846,80.157,77.916,76.198,87.994,85.765,83.882,82.407,92.491,90.685,89.135,87.894,96.165,94.734,93.486,92.464,98.974,97.868,96.886,96.063,100.98,100.144,99.389,98.743,102.306,101.689,101.123,100.628,245.952,227.441,207.747,187.572,216.017,197.486,178.175,158.769,187.847,169.726,151.2,132.926,162.904,145.574,128.169,111.305,141.938,125.704,109.669,94.398,125.002,110.068,95.553,81.965,111.598,98.066,85.123,73.219,100.92,88.796,77.389,67.095,92.12,81.328,71.353,62.537,84.525,74.935,66.24,58.736,77.772,69.228,61.639,55.262,71.833,64.176,57.518,52.082,66.938,60.028,54.141,49.474,63.439,57.168,51.921,47.872,61.665,55.958,51.251,47.699,61.791,56.606,52.371,49.224,63.774,59.095,55.289,52.483,67.351,63.174,59.775,57.267,72.082,68.408,65.404,63.17,77.445,74.27,71.652,69.678,82.915,80.226,77.983,76.262,88.052,85.822,83.937,82.461,92.538,90.731,89.18,87.937,96.203,94.771,93.522,92.499,99.004,97.896,96.914,96.09,101.002,100.166,99.411,98.764,102.322,101.705,101.139,100.643,246.108,227.595,207.897,187.716,216.163,197.63,178.314,158.904,187.983,169.86,151.33,133.052,163.033,145.702,128.294,111.425,142.064,125.828,109.79,94.515,125.127,110.192,95.674,82.082,111.725,98.193,85.247,73.339,101.053,88.927,77.518,67.219,92.258,81.465,71.487,62.668,84.669,75.078,66.38,58.872,77.921,69.376,61.784,55.402,71.985,64.327,57.665,52.224,67.09,60.178,54.288,49.616,63.588,57.315,52.065,48.011,61.808,56.099,51.389,47.833,61.925,56.739,52.5,49.349,63.897,59.217,55.408,52.598,67.461,63.283,59.882,57.37,72.18,68.505,65.498,63.261,77.529,74.353,71.733,69.757,82.987,80.296,78.052,76.328,88.111,85.88,83.994,82.515,92.586,90.778,89.226,87.982,96.241,94.809,93.559,92.534,99.033,97.926,96.943,96.118,101.025,100.188,99.433,98.785,102.339,101.722,101.155,100.659,246.252,227.739,208.039,187.854,216.299,197.766,178.448,159.035,188.112,169.989,151.458,133.176,163.157,145.826,128.416,111.544,142.186,125.95,109.91,94.632,125.25,110.314,95.795,82.2,111.852,98.319,85.371,73.46,101.185,89.059,77.648,67.346,92.398,81.604,71.624,62.801,84.815,75.223,66.523,59.011,78.073,69.526,61.932,55.546,72.139,64.48,57.816,52.371,67.244,60.332,54.439,49.763,63.74,57.466,52.213,48.155,61.953,56.244,51.531,47.97,62.062,56.875,52.634,49.479,64.024,59.342,55.531,52.717,67.575,63.396,59.992,57.477,72.28,68.604,65.595,63.355,77.615,74.438,71.817,69.838,83.059,80.368,78.122,76.396,88.171,85.94,84.052,82.572,92.635,90.826,89.273,88.027,96.279,94.847,93.596,92.571,99.063,97.955,96.972,96.146,101.048,100.211,99.455,98.806,102.356,101.739,101.172,100.675,246.386,227.874,208.172,187.986,216.427,197.895,178.577,159.161,188.235,170.113,151.581,133.297,163.277,145.947,128.537,111.663,142.305,126.07,110.03,94.75,125.372,110.437,95.916,82.32,111.978,98.446,85.497,73.584,101.318,89.192,77.78,67.476,92.537,81.744,71.763,62.937,84.962,75.37,66.669,59.154,78.226,69.679,62.083,55.694,72.296,64.636,57.97,52.521,67.401,60.489,54.594,49.913,63.895,57.62,52.364,48.303,62.102,56.392,51.676,48.112,62.202,57.014,52.771,49.612,64.153,59.47,55.657,52.839,67.691,63.511,60.105,57.587,72.382,68.705,65.695,63.452,77.703,74.526,71.903,69.921,83.134,80.442,78.195,76.467,88.232,86.001,84.112,82.63,92.684,90.876,89.321,88.074,96.318,94.886,93.635,92.608,99.094,97.986,97.001,96.175,101.071,100.234,99.477,98.828,102.373,101.756,101.189,100.691,246.509,227.999,208.298,188.111,216.546,198.016,178.699,159.283,188.352,170.232,151.701,133.416,163.392,146.064,128.655,111.781,142.421,126.188,110.149,94.869,125.491,110.558,96.038,82.441,112.103,98.573,85.624,73.71,101.45,89.326,77.914,67.608,92.678,81.885,71.904,63.076,85.11,75.52,66.817,59.299,78.38,69.834,62.237,55.845,72.455,64.795,58.128,52.675,67.561,60.649,54.752,50.068,64.052,57.777,52.52,48.454,62.254,56.544,51.826,48.258,62.345,57.157,52.912,49.749,64.285,59.602,55.787,52.965,67.81,63.63,60.222,57.7,72.487,68.81,65.798,63.552,77.793,74.616,71.991,70.007,83.209,80.518,78.269,76.539,88.295,86.063,84.173,82.69,92.735,90.926,89.371,88.122,96.358,94.925,93.674,92.646,99.124,98.016,97.031,96.204,101.094,100.257,99.5,98.85,102.391,101.773,101.205,100.707,246.621,228.114,208.416,188.229,216.657,198.131,178.816,159.4,188.462,170.345,151.817,133.533,163.503,146.178,128.771,111.898,142.534,126.304,110.267,94.988,125.609,110.679,96.161,82.564,112.228,98.7,85.753,73.838,101.583,89.461,78.049,67.743,92.819,82.029,72.047,63.218,85.26,75.671,66.968,59.448,78.537,69.992,62.394,55.999,72.616,64.957,58.289,52.833,67.724,60.812,54.914,50.226,64.213,57.938,52.679,48.61,62.409,56.699,51.98,48.408,62.492,57.304,53.056,49.891,64.42,59.737,55.92,53.095,67.931,63.751,60.342,57.817,72.594,68.917,65.903,63.655,77.885,74.708,72.082,70.096,83.287,80.595,78.345,76.614,88.358,86.127,84.236,82.751,92.786,90.977,89.421,88.171,96.398,94.966,93.713,92.684,99.155,98.047,97.062,96.234,101.117,100.28,99.523,98.873,102.408,101.79,101.222,100.724,246.722,228.22,208.526,188.341,216.759,198.238,178.926,159.513,188.565,170.454,151.929,133.647,163.609,146.289,128.885,112.014,142.644,126.419,110.385,95.107,125.725,110.799,96.284,82.688,112.351,98.827,85.882,73.968,101.715,89.597,78.187,67.88,92.961,82.173,72.193,63.363,85.411,75.824,67.121,59.6,78.695,70.152,62.554,56.157,72.779,65.122,58.453,52.995,67.889,60.978,55.079,50.388,64.376,58.103,52.842,48.77,62.568,56.858,52.137,48.562,62.641,57.453,53.205,50.036,64.557,59.875,56.057,53.229,68.056,63.875,60.465,57.938,72.703,69.026,66.012,63.761,77.979,74.802,72.175,70.187,83.366,80.674,78.424,76.69,88.423,86.191,84.3,82.813,92.838,91.029,89.473,88.222,96.439,95.006,93.754,92.724,99.187,98.078,97.093,96.264,101.141,100.304,99.546,98.895,102.425,101.807,101.239,100.741,246.812,228.317,208.627,188.447,216.852,198.337,179.031,159.622,188.661,170.557,152.037,133.759,163.71,146.396,128.997,112.129,142.751,126.531,110.502,95.227,125.839,110.918,96.407,82.813,112.474,98.954,86.013,74.1,101.847,89.733,78.326,68.02,93.104,82.319,72.341,63.51,85.563,75.979,67.278,59.755,78.855,70.315,62.717,56.318,72.945,65.289,58.62,53.16,68.057,61.147,55.248,50.555,64.542,58.27,53.009,48.934,62.729,57.02,52.298,48.721,62.793,57.607,53.357,50.185,64.698,60.016,56.197,53.367,68.182,64.003,60.591,58.062,72.814,69.138,66.123,63.869,78.075,74.898,72.27,70.28,83.446,80.755,78.504,76.768,88.489,86.258,84.366,82.878,92.89,91.082,89.525,88.273,96.48,95.048,93.795,92.764,99.218,98.11,97.124,96.295,101.164,100.327,99.57,98.919,102.442,101.825,101.257,100.758,246.891,228.403,208.721,188.545,216.936,198.429,179.13,159.726,188.751,170.655,152.141,133.869,163.806,146.5,129.107,112.244,142.854,126.642,110.618,95.347,125.951,111.037,96.53,82.94,112.596,99.082,86.145,74.234,101.98,89.871,78.466,68.162,93.247,82.467,72.491,63.661,85.716,76.136,67.436,59.914,79.017,70.479,62.882,56.483,73.112,65.46,58.791,53.329,68.227,61.32,55.42,50.725,64.711,58.441,53.18,49.102,62.893,57.185,52.463,48.883,62.949,57.763,53.513,50.338,64.842,60.161,56.341,53.508,68.312,64.133,60.721,58.189,72.928,69.252,66.237,63.981,78.172,74.996,72.368,70.376,83.528,80.837,78.585,76.849,88.556,86.325,84.433,82.943,92.944,91.136,89.579,88.326,96.522,95.09,93.837,92.805,99.25,98.142,97.156,96.326,101.188,100.351,99.594,98.942,102.46,101.842,101.274,100.775,246.958,228.48,208.806,188.638,217.012,198.514,179.223,159.826,188.835,170.747,152.241,133.975,163.897,146.6,129.215,112.357,142.955,126.751,110.733,95.468,126.061,111.155,96.654,83.068,112.716,99.21,86.277,74.371,102.112,90.009,78.609,68.307,93.39,82.615,72.643,63.814,85.87,76.294,67.597,60.075,79.18,70.646,63.051,56.651,73.282,65.632,58.964,53.501,68.399,61.495,55.596,50.899,64.883,58.615,53.354,49.274,63.059,57.354,52.632,49.049,63.107,57.923,53.672,50.495,64.988,60.309,56.488,53.653,68.443,64.266,60.853,58.319,73.044,69.369,66.353,64.096,78.272,75.096,72.468,70.474,83.611,80.921,78.669,76.931,88.624,86.393,84.501,83.011,92.998,91.19,89.633,88.379,96.564,95.133,93.879,92.847,99.282,98.175,97.189,96.358,101.212,100.376,99.618,98.966,102.477,101.86,101.292,100.792,247.015,228.548,208.883,188.723,217.078,198.591,179.31,159.921,188.911,170.834,152.338,134.08,163.984,146.697,129.321,112.47,143.052,126.857,110.848,95.588,126.169,111.271,96.778,83.197,112.836,99.337,86.411,74.509,102.244,90.148,78.753,68.454,93.534,82.766,72.797,63.97,86.025,76.455,67.761,60.239,79.345,70.815,63.222,56.822,73.453,65.808,59.141,53.677,68.574,61.673,55.775,51.076,65.058,58.792,53.531,49.45,63.229,57.526,52.804,49.219,63.268,58.086,53.835,50.656,65.137,60.459,56.639,53.801,68.578,64.402,60.989,58.453,73.162,69.489,66.472,64.213,78.373,75.199,72.57,70.575,83.696,81.007,78.754,77.015,88.693,86.463,84.571,83.079,93.053,91.246,89.689,88.434,96.607,95.176,93.922,92.89,99.315,98.208,97.222,96.391,101.236,100.4,99.642,98.99,102.495,101.878,101.31,100.81,247.061,228.605,208.952,188.802,217.136,198.661,179.391,160.012,188.981,170.916,152.43,134.181,164.065,146.79,129.424,112.582,143.146,126.962,110.962,95.71,126.275,111.387,96.902,83.328,112.955,99.465,86.546,74.649,102.376,90.287,78.898,68.603,93.679,82.917,72.953,64.129,86.182,76.617,67.927,60.407,79.511,70.987,63.396,56.996,73.627,65.986,59.321,53.857,68.752,61.854,55.957,51.257,65.235,58.972,53.712,49.629,63.402,57.701,52.98,49.393,63.432,58.252,54.002,50.821,65.289,60.613,56.793,53.954,68.715,64.541,61.128,58.59,73.283,69.611,66.594,64.334,78.476,75.303,72.674,70.678,83.782,81.094,78.842,77.101,88.763,86.534,84.642,83.15,93.109,91.302,89.745,88.49,96.65,95.22,93.966,92.933,99.347,98.241,97.255,96.424,101.261,100.425,99.667,99.014,102.512,101.896,101.327,100.827,247.095,228.653,209.012,188.874,217.185,198.724,179.466,160.098,189.044,170.992,152.519,134.28,164.142,146.88,129.525,112.693,143.236,127.064,111.075,95.831,126.379,111.502,97.027,83.46,113.073,99.593,86.682,74.79,102.507,90.428,79.045,68.755,93.824,83.069,73.111,64.29,86.339,76.781,68.095,60.577,79.679,71.16,63.573,57.174,73.803,66.166,59.504,54.04,68.932,62.038,56.143,51.442,65.415,59.156,53.897,49.813,63.577,57.88,53.159,49.571,63.599,58.422,54.172,50.989,65.443,60.77,56.95,54.109,68.854,64.682,61.27,58.73,73.405,69.735,66.719,64.457,78.581,75.41,72.781,70.783,83.869,81.183,78.931,77.189,88.834,86.607,84.714,83.221,93.165,91.36,89.803,88.547,96.694,95.264,94.011,92.977,99.38,98.274,97.289,96.457,101.285,100.449,99.692,99.039,102.53,101.913,101.345,100.845,247.119,228.692,209.065,188.939,217.225,198.779,179.535,160.18,189.1,171.063,152.603,134.377,164.214,146.966,129.624,112.802,143.323,127.164,111.187,95.953,126.481,111.616,97.151,83.593,113.19,99.72,86.819,74.934,102.638,90.568,79.194,68.909,93.969,83.223,73.271,64.454,86.497,76.946,68.265,60.75,79.848,71.336,63.753,57.355,73.98,66.349,59.69,54.226,69.114,62.225,56.332,51.631,65.597,59.342,54.085,50.0,63.755,58.062,53.342,49.752,63.768,58.595,54.345,51.161,65.6,60.93,57.11,54.268,68.996,64.826,61.414,58.874,73.53,69.862,66.846,64.583,78.688,75.518,72.89,70.891,83.958,81.273,79.021,77.279,88.906,86.68,84.788,83.294,93.222,91.418,89.861,88.605,96.738,95.309,94.056,93.022,99.414,98.308,97.323,96.491,101.309,100.474,99.717,99.064,102.547,101.931,101.364,100.863,247.131,228.72,209.109,188.998,217.256,198.826,179.598,160.257,189.15,171.129,152.684,134.471,164.281,147.048,129.72,112.911,143.407,127.263,111.298,96.075,126.581,111.73,97.276,83.727,113.305,99.848,86.956,75.079,102.769,90.71,79.344,69.065,94.114,83.378,73.433,64.621,86.656,77.114,68.438,60.926,80.019,71.514,63.935,57.539,74.159,66.534,59.879,54.415,69.298,62.414,56.524,51.823,65.782,59.532,54.276,50.191,63.936,58.246,53.528,49.938,63.94,58.77,54.522,51.337,65.76,61.093,57.274,54.431,69.14,64.973,61.562,59.02,73.656,69.991,66.976,64.712,78.796,75.628,73.001,71.001,84.048,81.365,79.114,77.371,88.979,86.754,84.863,83.369,93.28,91.477,89.92,88.664,96.782,95.354,94.102,93.067,99.447,98.342,97.357,96.525,101.334,100.5,99.743,99.089,102.565,101.95,101.382,100.881],"Physics features":[290.268,258.057,226.261,194.925,229.234,203.796,178.685,153.938,189.022,168.047,147.341,126.935,160.58,142.76,125.17,107.834,139.425,123.953,108.68,93.628,123.091,109.432,95.948,82.66,110.108,97.89,85.828,73.941,99.548,88.501,77.596,66.849,90.793,80.718,70.772,60.971,83.422,74.164,65.026,56.02,77.131,68.572,60.123,51.796,71.702,63.746,55.891,48.15,66.97,59.539,52.203,44.973,62.81,55.84,48.96,42.179,59.125,52.564,46.087,39.704,55.838,49.641,43.525,37.497,52.889,47.019,41.226,35.516,50.228,44.654,39.152,33.73,47.816,42.51,37.272,32.11,45.619,40.557,35.56,30.635,43.611,38.771,33.994,29.286,41.768,37.133,32.557,28.048,40.07,35.624,31.234,26.908,38.502,34.229,30.012,25.855,37.049,32.937,28.879,24.879,35.699,31.737,27.827,23.973,34.441,30.619,26.846,23.128,290.846,258.571,226.711,195.313,229.69,204.201,179.041,154.244,189.399,168.381,147.634,127.187,160.899,143.044,125.419,108.049,139.703,124.2,108.896,93.815,123.336,109.649,96.139,82.824,110.327,98.084,85.999,74.088,99.746,88.677,77.751,66.983,90.974,80.879,70.913,61.092,83.588,74.312,65.156,56.132,77.285,68.709,60.243,51.899,71.845,63.872,56.002,48.246,67.104,59.657,52.306,45.062,62.935,55.951,49.057,42.263,59.242,52.668,46.179,39.783,55.949,49.74,43.611,37.571,52.994,47.113,41.308,35.587,50.328,44.743,39.23,33.797,47.911,42.594,37.346,32.174,45.71,40.638,35.631,30.696,43.698,38.849,34.062,29.344,41.851,37.207,32.622,28.104,40.15,35.694,31.296,26.962,38.578,34.297,30.071,25.907,37.122,33.003,28.936,24.929,35.77,31.8,27.882,24.02,34.509,30.68,26.9,23.174,291.414,259.076,227.154,195.694,230.139,204.6,179.391,154.546,189.769,168.71,147.922,127.436,161.214,143.324,125.664,108.26,139.976,124.442,109.109,93.998,123.577,109.864,96.327,82.986,110.543,98.276,86.167,74.233,99.941,88.85,77.903,67.113,91.152,81.037,71.052,61.211,83.751,74.457,65.283,56.242,77.436,68.843,60.36,52.001,71.986,63.997,56.112,48.341,67.235,59.774,52.409,45.15,63.058,56.06,49.153,42.346,59.358,52.771,46.269,39.861,56.058,49.837,43.697,37.645,53.097,47.205,41.389,35.657,50.426,44.83,39.307,33.863,48.005,42.678,37.419,32.237,45.8,40.717,35.7,30.756,43.783,38.925,34.128,29.402,41.933,37.279,32.686,28.159,40.228,35.764,31.358,27.015,38.654,34.364,30.13,25.957,37.195,33.067,28.993,24.978,35.84,31.862,27.936,24.067,34.577,30.74,26.952,23.22,291.974,259.573,227.59,196.07,230.581,204.993,179.735,154.842,190.133,169.034,148.206,127.68,161.523,143.599,125.905,108.468,140.244,124.681,109.319,94.179,123.814,110.075,96.512,83.145,110.755,98.465,86.332,74.376,100.133,89.021,78.052,67.242,91.327,81.192,71.188,61.329,83.912,74.6,65.408,56.35,77.585,68.975,60.476,52.101,72.124,64.12,56.22,48.433,67.364,59.888,52.509,45.237,63.179,56.168,49.247,42.427,59.472,52.872,46.358,39.937,56.166,49.933,43.781,37.717,53.199,47.296,41.468,35.725,50.523,44.916,39.382,33.928,48.097,42.76,37.491,32.299,45.887,40.795,35.769,30.815,43.867,38.999,34.194,29.458,42.013,37.351,32.749,28.213,40.306,35.833,31.418,27.067,38.728,34.43,30.188,26.007,37.266,33.131,29.049,25.026,35.908,31.924,27.99,24.114,34.643,30.799,27.004,23.264,292.524,260.063,228.019,196.44,231.016,205.38,180.074,155.134,190.491,169.353,148.486,127.921,161.828,143.87,126.143,108.673,140.509,124.916,109.525,94.356,124.048,110.282,96.694,83.302,110.964,98.65,86.495,74.516,100.321,89.189,78.199,67.369,91.499,81.345,71.322,61.445,84.07,74.741,65.532,56.456,77.731,69.105,60.59,52.199,72.26,64.241,56.326,48.525,67.491,60.001,52.608,45.322,63.298,56.274,49.34,42.507,59.584,52.972,46.445,40.013,56.272,50.027,43.863,37.788,53.3,47.385,41.546,35.792,50.618,45.001,39.456,33.992,48.188,42.84,37.562,32.359,45.974,40.872,35.836,30.873,43.95,39.073,34.258,29.514,42.092,37.421,32.81,28.266,40.382,35.9,31.477,27.118,38.801,34.495,30.245,26.056,37.337,33.193,29.103,25.073,35.976,31.984,28.043,24.159,34.709,30.857,27.055,23.308,293.066,260.545,228.442,196.804,231.444,205.76,180.407,155.422,190.844,169.666,148.761,128.158,162.127,144.136,126.376,108.874,140.769,125.148,109.728,94.531,124.278,110.486,96.873,83.456,111.17,98.833,86.655,74.654,100.507,89.354,78.344,67.494,91.669,81.496,71.455,61.558,84.226,74.879,65.653,56.56,77.875,69.233,60.703,52.296,72.394,64.36,56.43,48.615,67.616,60.112,52.706,45.406,63.415,56.378,49.432,42.586,59.694,53.07,46.531,40.087,56.376,50.12,43.944,37.858,53.398,47.473,41.623,35.859,50.712,45.085,39.529,34.055,48.277,42.919,37.631,32.419,46.059,40.948,35.903,30.93,44.031,39.145,34.322,29.568,42.17,37.491,32.871,28.319,40.456,35.967,31.535,27.168,38.873,34.559,30.301,26.104,37.406,33.255,29.157,25.119,36.043,32.043,28.095,24.204,34.773,30.914,27.105,23.351,293.6,261.019,228.857,197.162,231.865,206.135,180.736,155.705,191.192,169.975,149.032,128.391,162.423,144.398,126.606,109.072,141.025,125.376,109.927,94.703,124.504,110.688,97.049,83.608,111.372,99.013,86.813,74.79,100.69,89.517,78.487,67.617,91.835,81.644,71.585,61.671,84.379,75.016,65.773,56.663,78.017,69.359,60.813,52.391,72.525,64.477,56.533,48.703,67.739,60.222,52.802,45.489,63.531,56.481,49.522,42.663,59.803,53.167,46.616,40.16,56.479,50.211,44.024,37.927,53.496,47.559,41.699,35.924,50.804,45.167,39.601,34.117,48.365,42.998,37.7,32.478,46.143,41.022,35.968,30.986,44.111,39.216,34.384,29.622,42.247,37.559,32.931,28.37,40.53,36.032,31.593,27.217,38.944,34.622,30.356,26.152,37.474,33.315,29.21,25.165,36.108,32.101,28.146,24.248,34.836,30.97,27.154,23.394,294.125,261.486,229.267,197.514,232.28,206.503,181.059,155.983,191.534,170.279,149.298,128.621,162.713,144.657,126.833,109.267,141.278,125.6,110.124,94.872,124.727,110.886,97.223,83.758,111.571,99.19,86.968,74.924,100.87,89.677,78.627,67.738,92.0,81.791,71.713,61.781,84.53,75.15,65.89,56.765,78.156,69.483,60.922,52.484,72.655,64.593,56.634,48.79,67.86,60.33,52.896,45.57,63.645,56.582,49.61,42.739,59.91,53.262,46.699,40.232,56.58,50.301,44.103,37.995,53.591,47.644,41.774,35.988,50.895,45.247,39.672,34.178,48.451,43.075,37.767,32.537,46.226,41.096,36.032,31.042,44.19,39.287,34.446,29.675,42.323,37.626,32.99,28.421,40.603,36.097,31.649,27.266,39.013,34.684,30.41,26.199,37.541,33.375,29.263,25.21,36.173,32.159,28.196,24.291,34.899,31.026,27.203,23.436,294.642,261.946,229.67,197.862,232.688,206.867,181.378,156.258,191.871,170.579,149.561,128.847,162.999,144.911,127.056,109.459,141.526,125.821,110.318,95.039,124.946,111.081,97.394,83.905,111.767,99.365,87.121,75.055,101.048,89.834,78.765,67.857,92.162,81.934,71.839,61.889,84.679,75.282,66.006,56.865,78.294,69.605,61.029,52.577,72.783,64.706,56.733,48.876,67.979,60.436,52.989,45.65,63.756,56.681,49.697,42.815,60.015,53.356,46.781,40.302,56.679,50.389,44.181,38.062,53.685,47.728,41.847,36.052,50.985,45.327,39.742,34.238,48.536,43.15,37.834,32.594,46.307,41.168,36.096,31.097,44.268,39.356,34.506,29.727,42.397,37.692,33.048,28.471,40.674,36.16,31.705,27.314,39.082,34.745,30.464,26.245,37.607,33.434,29.314,25.254,36.236,32.215,28.246,24.334,34.96,31.08,27.251,23.477,295.152,262.398,230.067,198.204,233.09,207.224,181.691,156.528,192.202,170.874,149.819,129.07,163.281,145.162,127.276,109.649,141.771,126.038,110.509,95.204,125.162,111.273,97.562,84.05,111.961,99.536,87.272,75.185,101.222,89.99,78.902,67.974,92.321,82.076,71.963,61.996,84.825,75.412,66.12,56.963,78.429,69.726,61.135,52.668,72.909,64.818,56.831,48.961,68.097,60.54,53.081,45.729,63.867,56.779,49.783,42.889,60.119,53.448,46.862,40.372,56.777,50.476,44.257,38.128,53.778,47.81,41.92,36.114,51.073,45.405,39.811,34.297,48.62,43.225,37.899,32.65,46.387,41.239,36.158,31.15,44.345,39.424,34.566,29.779,42.47,37.757,33.105,28.52,40.744,36.223,31.76,27.361,39.15,34.805,30.517,26.29,37.672,33.492,29.365,25.298,36.299,32.271,28.295,24.376,35.02,31.134,27.298,23.517,295.653,262.844,230.458,198.541,233.487,207.576,182.0,156.794,192.529,171.164,150.074,129.289,163.559,145.408,127.492,109.835,142.012,126.253,110.696,95.365,125.375,111.462,97.728,84.193,112.151,99.706,87.42,75.313,101.394,90.143,79.036,68.09,92.478,82.215,72.085,62.102,84.969,75.54,66.233,57.06,78.562,69.844,61.238,52.757,73.033,64.928,56.928,49.044,68.213,60.643,53.171,45.807,63.975,56.876,49.868,42.961,60.221,53.539,46.942,40.441,56.874,50.562,44.332,38.192,53.87,47.892,41.991,36.175,51.16,45.483,39.878,34.355,48.703,43.298,37.963,32.706,46.466,41.309,36.219,31.203,44.42,39.491,34.625,29.829,42.543,37.822,33.161,28.569,40.814,36.284,31.814,27.408,39.216,34.864,30.568,26.335,37.736,33.548,29.415,25.341,36.361,32.326,28.343,24.417,35.08,31.187,27.344,23.557,296.147,263.284,230.843,198.873,233.877,207.923,182.304,157.056,192.851,171.45,150.325,129.506,163.832,145.651,127.705,110.018,142.249,126.464,110.881,95.525,125.584,111.648,97.891,84.334,112.338,99.872,87.566,75.439,101.564,90.293,79.168,68.203,92.632,82.353,72.206,62.206,85.111,75.667,66.343,57.155,78.694,69.961,61.341,52.845,73.155,65.037,57.023,49.126,68.327,60.744,53.26,45.884,64.082,56.971,49.951,43.033,60.322,53.628,47.02,40.508,56.969,50.647,44.406,38.256,53.96,47.972,42.061,36.236,51.245,45.559,39.945,34.413,48.784,43.371,38.027,32.76,46.543,41.378,36.28,31.255,44.494,39.557,34.683,29.879,42.614,37.885,33.217,28.616,40.882,36.345,31.867,27.453,39.282,34.923,30.62,26.379,37.799,33.605,29.464,25.383,36.422,32.38,28.39,24.458,35.139,31.239,27.39,23.597,296.634,263.717,231.223,199.199,234.261,208.265,182.604,157.314,193.168,171.732,150.572,129.718,164.101,145.891,127.915,110.199,142.483,126.671,111.064,95.682,125.791,111.832,98.052,84.473,112.523,100.036,87.71,75.563,101.731,90.442,79.298,68.316,92.785,82.488,72.325,62.308,85.251,75.791,66.452,57.249,78.823,70.076,61.442,52.932,73.275,65.144,57.117,49.206,68.439,60.844,53.347,45.959,64.187,57.065,50.033,43.104,60.421,53.716,47.098,40.575,57.062,50.73,44.479,38.319,54.048,48.051,42.13,36.295,51.329,45.633,40.011,34.469,48.865,43.442,38.089,32.814,46.62,41.446,36.34,31.307,44.567,39.622,34.74,29.928,42.684,37.947,33.271,28.663,40.949,36.405,31.919,27.499,39.346,34.98,30.67,26.422,37.861,33.66,29.512,25.425,36.481,32.433,28.437,24.498,35.196,31.291,27.435,23.635,297.114,264.143,231.597,199.522,234.64,208.602,182.899,157.568,193.48,172.01,150.815,129.928,164.367,146.127,128.122,110.378,142.713,126.876,111.243,95.837,125.994,112.012,98.211,84.609,112.705,100.198,87.852,75.685,101.895,90.588,79.426,68.426,92.935,82.622,72.441,62.409,85.389,75.914,66.56,57.342,78.951,70.189,61.541,53.018,73.393,65.249,57.209,49.286,68.55,60.943,53.434,46.033,64.291,57.157,50.114,43.174,60.519,53.803,47.174,40.64,57.155,50.812,44.551,38.381,54.136,48.128,42.198,36.354,51.412,45.707,40.075,34.525,48.944,43.512,38.151,32.867,46.695,41.513,36.398,31.357,44.639,39.686,34.796,29.977,42.753,38.008,33.325,28.71,41.015,36.464,31.971,27.543,39.41,35.037,30.72,26.465,37.922,33.714,29.56,25.466,36.54,32.486,28.483,24.538,35.253,31.341,27.479,23.674,297.586,264.563,231.965,199.839,235.013,208.934,183.19,157.819,193.788,172.283,151.055,130.135,164.628,146.359,128.326,110.553,142.94,127.078,111.42,95.989,126.194,112.191,98.367,84.744,112.884,100.357,87.992,75.805,102.057,90.732,79.552,68.535,93.082,82.753,72.557,62.508,85.525,76.034,66.666,57.433,79.076,70.301,61.639,53.102,73.51,65.353,57.3,49.364,68.659,61.04,53.519,46.107,64.394,57.248,50.194,43.242,60.615,53.889,47.249,40.705,57.245,50.893,44.622,38.442,54.222,48.205,42.265,36.412,51.494,45.78,40.139,34.58,49.021,43.581,38.212,32.919,46.77,41.579,36.456,31.407,44.71,39.749,34.851,30.025,42.821,38.069,33.378,28.756,41.08,36.522,32.022,27.587,39.473,35.092,30.768,26.507,37.983,33.768,29.607,25.507,36.599,32.537,28.528,24.577,35.309,31.391,27.523,23.711,298.052,264.977,232.328,200.152,235.381,209.261,183.477,158.066,194.091,172.553,151.292,130.339,164.886,146.588,128.526,110.726,143.164,127.277,111.595,96.139,126.392,112.366,98.521,84.876,113.061,100.515,88.13,75.924,102.217,90.874,79.677,68.642,93.228,82.883,72.67,62.606,85.659,76.153,66.77,57.523,79.2,70.411,61.735,53.185,73.625,65.455,57.39,49.442,68.766,61.135,53.602,46.179,64.494,57.337,50.273,43.31,60.71,53.973,47.323,40.769,57.335,50.973,44.692,38.502,54.307,48.28,42.331,36.469,51.575,45.852,40.202,34.634,49.098,43.65,38.271,32.971,46.843,41.645,36.513,31.456,44.78,39.811,34.906,30.072,42.888,38.128,33.43,28.801,41.145,36.579,32.072,27.63,39.534,35.147,30.817,26.549,38.042,33.821,29.653,25.547,36.656,32.588,28.573,24.616,35.365,31.44,27.566,23.748,298.511,265.385,232.686,200.46,235.743,209.583,183.759,158.309,194.39,172.819,151.525,130.539,165.14,146.814,128.724,110.897,143.384,127.473,111.766,96.287,126.587,112.539,98.673,85.007,113.235,100.669,88.265,76.041,102.375,91.014,79.8,68.748,93.372,83.01,72.782,62.702,85.791,76.271,66.873,57.611,79.322,70.519,61.83,53.267,73.739,65.556,57.478,49.518,68.872,61.229,53.685,46.25,64.594,57.426,50.35,43.377,60.804,54.056,47.396,40.832,57.423,51.051,44.761,38.562,54.39,48.355,42.397,36.525,51.654,45.922,40.264,34.688,49.174,43.717,38.33,33.022,46.915,41.709,36.57,31.505,44.849,39.872,34.96,30.118,42.954,38.187,33.482,28.845,41.208,36.635,32.121,27.673,39.595,35.201,30.864,26.589,38.101,33.873,29.699,25.586,36.712,32.638,28.617,24.654,35.419,31.489,27.609,23.785,298.964,265.787,233.038,200.764,236.101,209.901,184.038,158.549,194.685,173.08,151.754,130.737,165.39,147.037,128.919,111.065,143.602,127.666,111.936,96.433,126.778,112.71,98.822,85.136,113.407,100.822,88.399,76.156,102.53,91.152,79.921,68.852,93.513,83.136,72.892,62.797,85.921,76.386,66.974,57.699,79.442,70.626,61.924,53.348,73.85,65.655,57.565,49.593,68.976,61.322,53.766,46.32,64.692,57.513,50.426,43.442,60.896,54.138,47.467,40.893,57.51,51.128,44.829,38.62,54.473,48.428,42.461,36.58,51.733,45.992,40.325,34.74,49.248,43.783,38.388,33.072,46.986,41.772,36.625,31.553,44.917,39.933,35.013,30.163,43.019,38.245,33.533,28.889,41.27,36.691,32.17,27.714,39.655,35.255,30.911,26.63,38.159,33.924,29.744,25.625,36.768,32.688,28.66,24.691,35.473,31.536,27.651,23.821,299.41,266.184,233.386,201.063,236.453,210.214,184.312,158.786,194.975,173.339,151.981,130.932,165.637,147.256,129.112,111.23,143.816,127.857,112.103,96.577,126.968,112.878,98.97,85.263,113.576,100.972,88.531,76.27,102.683,91.288,80.04,68.955,93.653,83.26,73.001,62.891,86.049,76.5,67.074,57.785,79.561,70.732,62.016,53.427,73.96,65.753,57.651,49.667,69.079,61.414,53.847,46.389,64.788,57.598,50.502,43.507,60.987,54.219,47.538,40.954,57.596,51.205,44.896,38.678,54.554,48.5,42.524,36.635,51.81,46.06,40.385,34.792,49.322,43.848,38.446,33.121,47.056,41.834,36.68,31.6,44.984,39.992,35.065,30.208,43.083,38.302,33.583,28.932,41.332,36.745,32.218,27.756,39.714,35.307,30.957,26.669,38.215,33.975,29.788,25.663,36.823,32.737,28.703,24.728,35.526,31.583,27.692,23.857],"Simulation + data":[283.555,254.396,225.106,195.625,224.361,201.008,177.586,154.045,185.098,165.628,146.123,126.544,157.191,140.505,123.802,107.053,136.358,121.77,107.172,92.545,120.228,107.279,94.321,81.344,107.379,95.749,84.104,72.446,96.911,86.366,75.796,65.215,88.224,78.588,68.913,59.227,80.904,72.042,63.123,54.192,74.651,66.46,58.188,49.9,69.247,61.646,53.934,46.2,64.526,57.454,50.23,42.978,60.36,53.772,46.978,40.148,56.642,50.513,44.1,37.641,53.285,47.609,41.535,35.405,50.262,45.005,39.235,33.397,47.54,42.657,37.161,31.584,45.069,40.53,35.281,29.937,42.814,38.594,33.569,28.434,40.777,36.825,32.004,27.056,38.891,35.202,30.566,25.786,37.17,33.708,29.24,24.61,35.566,32.328,28.014,23.517,34.097,31.05,26.876,22.497,32.728,29.863,25.817,21.541,31.46,28.757,24.828,20.641,284.57,255.338,225.979,196.437,225.287,201.859,178.368,154.765,185.95,166.404,146.831,127.19,157.98,141.218,124.448,107.638,137.095,122.43,107.765,93.079,120.919,107.894,94.869,81.833,108.029,96.323,84.612,72.897,97.524,86.903,76.268,65.631,88.802,79.091,69.353,59.613,81.449,72.513,63.534,54.55,75.168,66.902,58.571,50.233,69.739,62.062,54.292,46.51,64.998,57.846,50.566,43.267,60.815,54.142,47.293,40.417,57.087,50.863,44.395,37.893,53.722,47.94,41.813,35.64,50.667,45.32,39.497,33.618,47.929,42.957,37.408,31.792,45.441,40.816,35.515,30.133,43.17,38.867,33.791,28.619,41.1,37.086,32.213,27.23,39.215,35.452,30.765,25.95,37.477,33.947,29.43,24.766,35.86,32.558,28.195,23.665,34.372,31.27,27.048,22.638,33.003,30.074,25.981,21.675,31.718,28.96,24.984,20.768,285.509,256.211,226.79,197.192,226.146,202.65,179.097,155.438,186.742,167.128,147.492,127.795,158.716,141.885,125.052,108.186,137.783,123.048,108.32,93.579,121.566,108.469,95.382,82.293,108.639,96.862,85.089,73.32,98.1,87.408,76.712,66.023,89.348,79.566,69.768,59.977,81.966,72.96,63.922,54.888,75.659,67.323,58.935,50.548,70.207,62.458,54.633,46.804,65.446,58.22,50.885,43.541,61.248,54.495,47.593,40.674,57.51,51.197,44.678,38.133,54.137,48.258,42.079,35.866,51.071,45.621,39.748,33.83,48.317,43.244,37.646,31.991,45.813,41.09,35.74,30.321,43.527,39.129,34.004,28.796,41.44,37.336,32.416,27.398,39.538,35.692,30.957,26.109,37.768,34.177,29.612,24.917,36.149,32.778,28.368,23.808,34.664,31.482,27.214,22.774,33.262,30.278,26.139,21.804,31.976,29.156,25.136,20.892,286.375,257.018,227.542,197.894,226.942,203.384,179.775,156.066,187.479,167.801,148.108,128.361,159.402,142.506,125.616,108.701,138.425,123.625,108.84,94.049,122.17,109.008,95.863,82.725,109.211,97.366,85.536,73.719,98.642,87.883,77.13,66.392,89.862,80.013,70.159,60.32,82.455,73.382,64.288,55.207,76.124,67.72,59.278,50.846,70.651,62.834,54.956,47.082,65.872,58.575,51.189,43.802,61.66,54.832,47.879,40.918,57.911,51.517,44.948,38.362,54.537,48.561,42.334,36.081,51.459,45.91,39.989,34.033,48.689,43.519,37.874,32.182,46.169,41.352,35.956,30.501,43.866,39.38,34.208,28.966,41.765,37.576,32.61,27.559,39.845,35.922,31.142,26.262,38.078,34.398,29.788,25.061,36.44,32.99,28.536,23.946,34.939,31.686,27.374,22.905,33.537,30.474,26.292,21.929,32.235,29.345,25.282,21.01,287.174,257.764,228.238,198.547,227.679,204.066,180.405,156.651,188.163,168.428,148.683,128.891,160.04,143.086,126.144,109.182,139.024,124.164,109.327,94.49,122.734,109.511,96.314,83.13,109.745,97.839,85.956,74.094,99.15,88.327,77.522,66.74,90.346,80.433,70.526,60.643,82.916,73.779,64.633,55.509,76.565,68.097,59.603,51.127,71.073,63.19,55.261,47.346,66.277,58.913,51.477,44.049,62.05,55.152,48.151,41.15,58.292,51.821,45.205,38.58,54.917,48.851,42.577,36.287,51.846,46.186,40.219,34.226,49.043,43.782,38.092,32.364,46.507,41.604,36.162,30.673,44.205,39.62,34.405,29.129,42.086,37.807,32.797,27.713,40.151,36.142,31.32,26.408,38.366,34.61,29.958,25.2,36.731,33.194,28.698,24.078,35.213,31.882,27.529,23.03,33.795,30.663,26.44,22.048,32.477,29.527,25.423,21.124,287.91,258.453,228.883,199.152,228.36,204.698,180.991,157.196,188.797,169.01,149.219,129.385,160.634,143.626,126.636,109.633,139.582,124.667,109.782,94.904,123.261,109.982,96.737,83.511,110.244,98.281,86.35,74.446,99.625,88.744,77.89,67.067,90.8,80.827,70.871,60.947,83.351,74.152,64.957,55.793,76.981,68.451,59.909,51.393,71.472,63.527,55.55,47.595,66.66,59.233,51.75,44.283,62.421,55.457,48.409,41.369,58.653,52.111,45.449,38.787,55.274,49.127,42.808,36.481,52.2,46.45,40.438,34.41,49.398,44.034,38.3,32.538,46.846,41.845,36.36,30.837,44.529,39.851,34.593,29.285,42.409,38.028,32.976,27.86,40.458,36.355,31.49,26.548,38.657,34.814,30.121,25.333,37.008,33.39,28.853,24.204,35.471,32.071,27.677,23.15,34.053,30.845,26.582,22.163,32.736,29.702,25.559,21.234,288.588,259.089,229.48,199.714,228.99,205.283,181.535,157.704,189.385,169.552,149.718,129.846,161.186,144.129,127.096,110.055,140.102,125.137,110.208,95.291,123.753,110.422,97.133,83.869,110.711,98.695,86.719,74.777,100.07,89.135,78.236,67.374,91.225,81.197,71.196,61.234,83.759,74.503,65.263,56.06,77.372,68.785,60.197,51.644,71.849,63.845,55.822,47.83,67.024,59.536,52.008,44.503,62.772,55.746,48.653,41.577,58.995,52.387,45.68,38.983,55.611,49.39,43.028,36.666,52.549,46.701,40.647,34.584,49.735,44.275,38.498,32.703,47.184,42.075,36.549,30.994,44.85,40.072,34.773,29.433,42.715,38.24,33.147,28.001,40.748,36.558,31.654,26.681,38.949,35.009,30.277,25.46,37.282,33.578,29.003,24.325,35.746,32.252,27.82,23.266,34.312,31.02,26.718,22.273,32.978,29.871,25.69,21.339,289.212,259.676,230.032,200.235,229.572,205.825,182.04,158.176,189.931,170.054,150.182,130.277,161.698,144.597,127.525,110.45,140.586,125.575,110.606,95.654,124.211,110.833,97.503,84.204,111.148,99.082,87.065,75.088,100.486,89.501,78.56,67.663,91.624,81.544,71.5,61.503,84.141,74.833,65.55,56.312,77.741,69.099,60.468,51.88,72.204,64.144,56.079,48.051,67.367,59.822,52.251,44.712,63.105,56.019,48.883,41.774,59.318,52.648,45.899,39.168,55.929,49.64,43.236,36.841,52.869,46.94,40.845,34.75,50.069,44.504,38.687,32.86,47.489,42.295,36.729,31.142,45.155,40.283,34.944,29.573,43.005,38.442,33.311,28.134,41.037,36.753,31.81,26.808,39.22,35.197,30.426,25.581,37.553,33.759,29.145,24.44,36.003,32.426,27.957,23.375,34.553,31.188,26.85,22.378,33.219,30.034,25.816,21.438,289.786,260.217,230.542,200.718,230.11,206.326,182.508,158.615,190.436,170.521,150.614,130.678,162.175,145.033,127.925,110.818,141.036,125.983,110.977,95.994,124.639,111.217,97.849,84.518,111.555,99.444,87.389,75.38,100.876,89.844,78.864,67.935,91.997,81.869,71.787,61.757,84.5,75.142,65.82,56.55,78.087,69.393,60.723,52.102,72.538,64.426,56.32,48.26,67.691,60.091,52.479,44.909,63.419,56.277,49.101,41.959,59.624,52.895,46.105,39.343,56.229,49.877,43.432,37.006,53.167,47.168,41.032,34.906,50.376,44.722,38.865,33.008,47.81,42.504,36.899,31.282,45.46,40.484,35.107,29.707,43.294,38.636,33.466,28.261,41.327,36.94,31.959,26.929,39.494,35.377,30.569,25.695,37.811,33.932,29.282,24.549,36.261,32.594,28.087,23.48,34.811,31.349,26.975,22.477,33.461,30.19,25.936,21.533,290.314,260.716,231.013,201.165,230.606,206.79,182.942,159.023,190.903,170.954,151.015,131.052,162.617,145.438,128.297,111.162,141.455,126.364,111.324,96.312,125.038,111.576,98.173,84.813,111.935,99.783,87.693,75.653,101.239,90.164,79.149,68.19,92.346,82.173,72.055,61.995,84.836,75.432,66.073,56.773,78.411,69.67,60.962,52.312,72.852,64.69,56.547,48.457,67.995,60.344,52.695,45.094,63.715,56.519,49.305,42.134,59.913,53.128,46.3,39.508,56.512,50.101,43.618,37.162,53.448,47.383,41.209,35.054,50.665,44.929,39.034,33.148,48.098,42.704,37.061,31.415,45.748,40.676,35.261,29.833,43.582,38.821,33.614,28.381,41.6,37.118,32.1,27.043,39.767,35.549,30.704,25.804,38.068,34.098,29.412,24.653,36.504,32.754,28.212,23.578,35.052,31.504,27.095,22.571,33.686,30.339,26.051,21.624,290.799,261.176,231.449,201.58,231.064,207.219,183.345,159.402,191.336,171.355,151.388,131.401,163.027,145.815,128.644,111.484,141.845,126.718,111.648,96.61,125.409,111.91,98.476,85.089,112.29,100.099,87.977,75.91,101.579,90.465,79.416,68.43,92.673,82.459,72.307,62.22,85.151,75.704,66.311,56.983,78.715,69.93,61.187,52.509,73.147,64.939,56.76,48.643,68.281,60.582,52.898,45.269,63.993,56.748,49.498,42.299,60.185,53.348,46.484,39.664,56.779,50.312,43.793,37.31,53.712,47.587,41.377,35.194,50.93,45.126,39.194,33.28,48.382,42.893,37.213,31.541,46.02,40.858,35.408,29.952,43.855,38.997,33.754,28.495,41.856,37.288,32.235,27.151,40.023,35.713,30.833,25.907,38.324,34.257,29.535,24.751,36.742,32.907,28.331,23.672,35.276,31.652,27.208,22.66,33.927,30.483,26.16,21.708,291.245,261.599,231.851,201.963,231.486,207.616,183.718,159.754,191.737,171.727,151.735,131.725,163.407,146.165,128.968,111.784,142.207,127.048,111.95,96.888,125.755,112.222,98.76,85.348,112.621,100.395,88.243,76.151,101.897,90.745,79.667,68.655,92.978,82.726,72.543,62.43,85.445,75.959,66.534,57.181,79.0,70.173,61.399,52.695,73.423,65.172,56.961,48.818,68.55,60.806,53.088,45.434,64.255,56.963,49.68,42.454,60.441,53.555,46.657,39.811,57.03,50.512,43.958,37.449,53.959,47.779,41.534,35.325,51.177,45.311,39.345,33.405,48.638,43.072,37.358,31.66,46.288,41.031,35.546,30.065,44.11,39.164,33.887,28.602,42.111,37.449,32.362,27.253,40.263,35.869,30.955,26.004,38.564,34.408,29.652,24.843,36.984,33.053,28.443,23.76,35.517,31.794,27.316,22.744,34.151,30.62,26.264,21.789,291.654,261.989,232.222,202.318,231.876,207.982,184.063,160.081,192.107,172.073,152.057,132.027,163.76,146.491,129.269,112.064,142.544,127.356,112.232,97.148,126.077,112.513,99.024,85.59,112.929,100.671,88.492,76.377,102.193,91.008,79.901,68.866,93.264,82.976,72.765,62.628,85.721,76.198,66.744,57.366,79.267,70.402,61.598,52.869,73.682,65.391,57.15,48.982,68.802,61.016,53.268,45.589,64.501,57.165,49.851,42.601,60.681,53.749,46.82,39.949,57.266,50.699,44.114,37.58,54.192,47.959,41.683,35.45,51.409,45.486,39.487,33.523,48.872,43.241,37.494,31.771,46.529,41.194,35.676,30.171,44.365,39.322,34.012,28.703,42.35,37.602,32.482,27.349,40.502,36.017,31.07,26.095,38.804,34.551,29.763,24.93,37.206,33.192,28.549,23.843,35.741,31.929,27.419,22.823,34.359,30.751,26.362,21.864,292.029,262.347,232.564,202.647,232.234,208.321,184.383,160.385,192.45,172.392,152.356,132.309,164.087,146.793,129.549,112.325,142.857,127.642,112.495,97.391,126.377,112.785,99.271,85.817,113.217,100.929,88.725,76.589,102.47,91.254,80.121,69.064,93.531,83.211,72.972,62.814,85.979,76.422,66.941,57.541,79.517,70.616,61.784,53.033,73.925,65.596,57.327,49.137,69.038,61.214,53.436,45.735,64.731,57.355,50.011,42.738,60.907,53.932,46.973,40.08,57.487,50.876,44.26,37.703,54.41,48.13,41.823,35.566,51.626,45.65,39.621,33.634,49.09,43.4,37.622,31.877,46.765,41.349,35.799,30.271,44.603,39.471,34.13,28.798,42.589,37.747,32.595,27.439,40.742,36.157,31.178,26.181,39.027,34.687,29.867,25.012,37.43,33.324,28.65,23.92,35.948,32.057,27.515,22.897,34.583,30.875,26.455,21.934,292.373,262.677,232.879,202.951,232.565,208.634,184.679,160.667,192.766,172.689,152.634,132.57,164.391,147.074,129.81,112.569,143.148,127.909,112.74,97.618,126.656,113.038,99.502,86.029,113.486,101.17,88.942,76.787,102.729,91.483,80.327,69.25,93.78,83.43,73.167,62.988,86.221,76.631,67.125,57.705,79.751,70.817,61.96,53.188,74.152,65.789,57.494,49.282,69.259,61.399,53.595,45.872,64.947,57.533,50.162,42.868,61.118,54.104,47.117,40.202,57.695,51.041,44.398,37.819,54.615,48.29,41.954,35.676,51.828,45.805,39.747,33.738,49.293,43.55,37.743,31.976,46.971,41.494,35.915,30.365,44.825,39.612,34.241,28.887,42.828,37.883,32.701,27.524,40.964,36.29,31.281,26.262,39.25,34.816,29.966,25.089,37.653,33.45,28.744,23.993,36.172,32.179,27.606,22.966,34.791,30.994,26.543,21.999,292.689,262.98,233.17,203.231,232.869,208.922,184.952,160.928,193.059,172.963,152.892,132.814,164.671,147.335,130.052,112.796,143.418,128.156,112.969,97.83,126.915,113.274,99.718,86.227,113.736,101.395,89.146,76.973,102.97,91.698,80.519,69.424,94.013,83.635,73.35,63.152,86.446,76.828,67.298,57.858,79.97,71.005,62.124,53.332,74.365,65.97,57.65,49.419,69.467,61.573,53.744,46.001,65.15,57.701,50.304,42.99,61.317,54.266,47.253,40.317,57.889,51.197,44.527,37.929,54.807,48.441,42.078,35.78,52.018,45.951,39.865,33.836,49.482,43.691,37.856,32.069,47.162,41.631,36.024,30.454,45.027,39.745,34.345,28.971,43.033,38.012,32.802,27.604,41.187,36.415,31.377,26.338,39.457,34.938,30.058,25.16,37.86,33.568,28.833,24.061,36.379,32.294,27.692,23.031,34.982,31.105,26.625,22.06,292.978,263.258,233.438,203.491,233.149,209.189,185.206,161.171,193.329,173.217,153.131,133.04,164.932,147.576,130.278,113.008,143.668,128.387,113.182,98.028,127.157,113.494,99.919,86.412,113.969,101.605,89.336,77.147,103.195,91.899,80.7,69.588,94.231,83.827,73.52,63.305,86.657,77.012,67.46,58.003,80.175,71.182,62.278,53.468,74.564,66.14,57.797,49.547,69.661,61.736,53.884,46.122,65.34,57.858,50.438,43.105,61.502,54.417,47.38,40.426,58.072,51.344,44.649,38.031,54.986,48.583,42.195,35.877,52.196,46.088,39.977,33.929,49.658,43.824,37.963,32.156,47.339,41.76,36.126,30.537,45.208,39.87,34.443,29.05,43.237,38.134,32.896,27.678,41.376,36.533,31.468,26.408,39.663,35.052,30.145,25.227,38.066,33.679,28.917,24.125,36.569,32.402,27.772,23.09,35.172,31.211,26.702,22.117,293.242,263.514,233.685,203.731,233.407,209.434,185.44,161.395,193.578,173.452,153.352,133.251,165.173,147.801,130.487,113.205,143.901,128.601,113.38,98.213,127.381,113.699,100.107,86.586,114.186,101.801,89.514,77.31,103.405,92.086,80.868,69.741,94.435,84.007,73.68,63.449,86.855,77.184,67.612,58.138,80.367,71.347,62.423,53.596,74.751,66.299,57.934,49.667,69.843,61.889,54.015,46.236,65.518,58.006,50.563,43.212,61.677,54.56,47.5,40.528,58.243,51.481,44.763,38.128,55.155,48.716,42.304,35.969,52.362,46.217,40.082,34.015,49.823,43.949,38.063,32.238,47.504,41.881,36.222,30.614,45.375,39.987,34.535,29.123,43.41,38.248,32.984,27.748,41.579,36.644,31.553,26.474,39.852,35.16,30.227,25.29,38.256,33.784,28.995,24.183,36.76,32.504,27.847,23.146,35.365,31.31,26.774,22.168,293.483,263.748,233.912,203.952,233.643,209.661,185.656,161.604,193.808,173.669,153.558,133.447,165.395,148.009,130.682,113.388,144.117,128.801,113.565,98.385,127.59,113.889,100.282,86.748,114.388,101.983,89.68,77.462,103.601,92.261,81.026,69.884,94.625,84.174,73.83,63.584,87.039,77.345,67.755,58.265,80.546,71.502,62.558,53.716,74.926,66.448,58.063,49.781,70.014,62.033,54.138,46.343,65.684,58.144,50.68,43.313,61.84,54.693,47.612,40.623,58.403,51.611,44.871,38.218,55.312,48.841,42.407,36.054,52.518,46.338,40.18,34.096,49.977,44.066,38.157,32.315,47.658,41.994,36.312,30.687,45.53,40.098,34.622,29.192,43.568,38.355,33.067,27.813,41.748,36.748,31.632,26.536,40.042,35.262,30.303,25.348,38.429,33.883,29.068,24.238,36.933,32.6,27.917,23.197,35.537,31.404,26.842,22.216]},"q":{"Gradient boosting":0.05530783855271043,"Neural network":0.053353123710709105,"Gaussian process":0.030791216516339252,"Physics features":0.03284129420110999,"Simulation + data":0.033620198874956264},"T_peak":[4.39,4.73,5.05,5.23,5.66,6.14,6.6,6.91,6.97,7.61,8.24,8.71,8.33,9.15,9.98,10.63,9.72,10.74,11.79,12.65,11.13,12.36,13.66,14.74,12.55,14.02,15.58,16.91,13.97,15.69,17.52,19.13,15.38,17.36,19.48,21.39,16.78,19.03,21.48,23.68,18.18,20.7,23.47,26.0,19.54,22.37,25.48,28.34,20.9,24.03,27.48,30.7,22.19,25.67,29.49,33.09,23.46,27.31,31.52,35.45,24.61,28.93,33.52,37.85,25.71,30.55,35.53,40.27,26.8,32.16,37.55,42.68,27.85,33.73,39.55,45.13,28.86,35.3,41.58,47.57,29.9,36.85,43.58,49.99,30.86,38.4,45.6,52.44,31.85,39.96,47.62,54.85,32.78,41.46,49.61,57.32,33.72,43.0,51.62,59.77,34.63,44.46,53.6,62.22,35.53,45.96,55.61,64.63,6.68,7.04,7.36,7.54,7.86,8.36,8.84,9.15,9.09,9.76,10.41,10.89,10.36,11.22,12.07,12.73,11.67,12.73,13.81,14.68,13.0,14.28,15.6,16.71,14.34,15.87,17.44,18.81,15.68,17.46,19.33,20.98,17.03,19.07,21.25,23.18,18.36,20.69,23.18,25.44,19.7,22.31,25.14,27.71,21.01,23.92,27.09,30.01,22.31,25.53,29.06,32.32,23.56,27.13,31.04,34.66,24.79,28.74,33.02,37.03,25.94,30.33,34.99,39.4,26.98,31.91,37.0,41.79,28.03,33.47,38.96,44.16,29.05,35.03,40.96,46.58,30.04,36.57,42.97,48.99,31.01,38.13,44.94,51.42,31.99,39.65,46.92,53.83,32.95,41.16,48.9,56.25,33.84,42.64,50.89,58.67,34.75,44.14,52.92,61.13,35.67,45.65,54.9,63.52,36.53,47.11,56.88,65.94,8.99,9.35,9.68,9.87,10.09,10.61,11.09,11.42,11.24,11.93,12.6,13.08,12.43,13.32,14.19,14.86,13.66,14.76,15.85,16.75,14.91,16.23,17.58,18.71,16.18,17.74,19.36,20.76,17.45,19.28,21.19,22.86,18.73,20.83,23.05,25.02,19.99,22.39,24.92,27.22,21.27,23.95,26.83,29.44,22.52,25.53,28.76,31.71,23.77,27.1,30.69,33.99,24.98,28.64,32.64,36.3,26.17,30.21,34.58,38.63,27.28,31.77,36.53,40.97,28.32,33.32,38.47,43.33,29.34,34.84,40.44,45.71,30.33,36.37,42.41,48.1,31.28,37.9,44.38,50.47,32.22,39.39,46.35,52.86,33.16,40.91,48.3,55.28,34.04,42.4,50.29,57.71,34.95,43.87,52.24,60.09,35.87,45.33,54.23,62.49,36.7,46.8,56.22,64.9,37.58,48.27,58.15,67.25,11.3,11.68,12.02,12.21,12.35,12.88,13.37,13.7,13.42,14.14,14.81,15.3,14.53,15.45,16.33,17.02,15.68,16.81,17.93,18.83,16.85,18.22,19.59,20.74,18.04,19.67,21.31,22.73,19.25,21.14,23.08,24.78,20.46,22.63,24.88,26.89,21.67,24.13,26.72,29.05,22.88,25.65,28.58,31.23,24.08,27.17,30.47,33.45,25.26,28.69,32.36,35.72,26.45,30.2,34.25,38.0,27.59,31.73,36.18,40.27,28.69,33.25,38.1,42.62,29.69,34.76,40.01,44.94,30.68,36.25,41.98,47.29,31.63,37.74,43.92,49.64,32.54,39.24,45.85,52.02,33.45,40.73,47.79,54.37,34.36,42.21,49.74,56.79,35.24,43.69,51.7,59.18,36.11,45.13,53.66,61.57,36.99,46.59,55.6,63.92,37.84,48.02,57.55,66.33,38.67,49.49,59.54,68.7,13.64,14.03,14.37,14.57,14.62,15.17,15.67,16.0,15.62,16.36,17.04,17.55,16.66,17.61,18.5,19.2,17.73,18.9,20.03,20.96,18.84,20.25,21.64,22.82,19.96,21.63,23.31,24.74,21.09,23.04,25.02,26.74,22.24,24.47,26.77,28.81,23.39,25.92,28.56,30.92,24.53,27.39,30.37,33.07,25.68,28.85,32.21,35.25,26.83,30.34,34.07,37.47,27.95,31.83,35.92,39.71,29.06,33.3,37.82,41.98,30.15,34.78,39.71,44.26,31.14,36.25,41.62,46.59,32.05,37.73,43.52,48.9,32.96,39.18,45.42,51.25,33.87,40.64,47.35,53.59,34.74,42.12,49.3,55.94,35.61,43.57,51.21,58.33,36.46,45.01,53.13,60.67,37.33,46.45,55.09,63.06,38.17,47.87,57.03,65.42,38.97,49.3,58.94,67.77,39.77,50.73,60.88,70.15,15.99,16.39,16.73,16.94,16.91,17.47,17.98,18.32,17.85,18.61,19.3,19.81,18.82,19.79,20.7,21.41,19.83,21.02,22.17,23.11,20.85,22.31,23.72,24.92,21.91,23.63,25.33,26.8,22.98,24.98,26.99,28.74,24.06,26.36,28.69,30.76,25.15,27.76,30.43,32.82,26.24,29.17,32.22,34.93,27.33,30.61,34.0,37.1,28.43,32.03,35.82,39.28,29.49,33.48,37.67,41.49,30.56,34.91,39.51,43.72,31.62,36.35,41.38,46.0,32.59,37.78,43.26,48.26,33.5,39.24,45.12,50.57,34.36,40.66,47.02,52.88,35.24,42.11,48.92,55.22,36.1,43.52,50.83,57.54,36.93,44.96,52.74,59.92,37.73,46.4,54.66,62.27,38.56,47.79,56.58,64.61,39.36,49.21,58.49,66.98,40.16,50.64,60.39,69.35,40.96,52.02,62.34,71.66,18.35,18.76,19.11,19.32,19.22,19.8,20.31,20.65,20.1,20.88,21.58,22.1,21.01,22.0,22.92,23.65,21.95,23.17,24.35,25.3,22.92,24.4,25.84,27.04,23.9,25.66,27.39,28.88,24.91,26.96,29.0,30.78,25.93,28.29,30.66,32.75,26.96,29.63,32.36,34.77,28.0,31.0,34.09,36.85,29.04,32.39,35.84,38.96,30.06,33.77,37.62,41.12,31.09,35.18,39.43,43.3,32.13,36.57,41.26,45.5,33.14,37.99,43.1,47.74,34.09,39.38,44.94,49.99,34.98,40.8,46.8,52.27,35.84,42.21,48.66,54.58,36.67,43.62,50.52,56.88,37.49,45.02,52.43,59.19,38.27,46.42,54.3,61.54,39.08,47.82,56.18,63.89,39.86,49.2,58.1,66.24,40.65,50.58,60.0,68.55,41.41,52.01,61.92,70.85,42.17,53.39,63.81,73.18,20.73,21.15,21.5,21.71,21.54,22.14,22.65,23.01,22.37,23.17,23.87,24.4,23.23,24.24,25.17,25.9,24.1,25.36,26.54,27.51,25.0,26.53,27.99,29.21,25.93,27.73,29.49,31.0,26.88,28.98,31.05,32.86,27.84,30.26,32.66,34.78,28.81,31.56,34.32,36.76,29.79,32.88,36.01,38.8,30.78,34.22,37.72,40.88,31.76,35.56,39.48,43.01,32.74,36.92,41.25,45.17,33.73,38.29,43.02,47.34,34.7,39.65,44.85,49.54,35.64,41.02,46.65,51.79,36.51,42.4,48.5,54.03,37.32,43.8,50.33,56.3,38.14,45.17,52.19,58.6,38.91,46.53,54.05,60.92,39.69,47.91,55.92,63.21,40.44,49.3,57.8,65.52,41.22,50.65,59.68,67.87,41.97,52.01,61.59,70.19,42.68,53.4,63.45,72.5,43.43,54.77,65.35,74.83,23.12,23.55,23.9,24.11,23.89,24.49,25.01,25.37,24.67,25.47,26.19,26.73,25.47,26.5,27.45,28.18,26.28,27.57,28.77,29.74,27.13,28.69,30.16,31.4,27.99,29.84,31.62,33.14,28.89,31.04,33.13,34.96,29.79,32.26,34.7,36.85,30.71,33.52,36.31,38.79,31.63,34.8,37.97,40.79,32.56,36.08,39.66,42.86,33.5,37.39,41.36,44.93,34.44,38.71,43.09,47.06,35.37,40.04,44.87,49.21,36.32,41.38,46.64,51.41,37.23,42.73,48.43,53.62,38.11,44.07,50.24,55.85,38.91,45.42,52.07,58.09,39.68,46.78,53.88,60.39,40.4,48.13,55.74,62.66,41.17,49.48,57.57,64.96,41.88,50.82,59.45,67.27,42.61,52.16,61.33,69.57,43.35,53.52,63.19,71.89,44.06,54.85,65.06,74.14,44.76,56.23,66.96,76.48,25.52,25.96,26.31,26.52,26.25,26.86,27.39,27.75,26.98,27.8,28.53,29.06,27.73,28.78,29.74,30.49,28.5,29.81,31.02,32.01,29.29,30.87,32.37,33.62,30.1,31.98,33.79,35.32,30.93,33.13,35.26,37.11,31.78,34.31,36.79,38.95,32.64,35.52,38.35,40.87,33.53,36.75,39.96,42.84,34.4,38.0,41.61,44.85,35.3,39.27,43.3,46.91,36.19,40.56,45.0,49.0,37.09,41.85,46.74,51.15,37.98,43.15,48.49,53.3,38.86,44.46,50.25,55.48,39.72,45.78,52.05,57.71,40.5,47.09,53.83,59.94,41.26,48.43,55.64,62.19,41.97,49.74,57.46,64.42,42.69,51.07,59.29,66.72,43.39,52.41,61.12,69.03,44.06,53.74,63.0,71.27,44.76,55.05,64.86,73.6,45.46,56.38,66.73,75.85,46.11,57.71,68.58,78.12,27.93,28.37,28.73,28.95,28.62,29.25,29.78,30.14,29.31,30.15,30.88,31.42,30.02,31.09,32.05,32.81,30.74,32.07,33.29,34.29,31.48,33.09,34.6,35.87,32.24,34.16,35.97,37.53,33.02,35.26,37.41,39.28,33.81,36.39,38.9,41.09,34.63,37.56,40.44,42.97,35.45,38.75,42.01,44.9,36.29,39.96,43.63,46.89,37.13,41.21,45.28,48.91,37.99,42.44,46.96,50.99,38.83,43.7,48.66,53.11,39.67,44.98,50.38,55.23,40.52,46.25,52.12,57.39,41.35,47.53,53.89,59.58,42.14,48.83,55.66,61.81,42.88,50.13,57.43,64.02,43.57,51.42,59.25,66.29,44.24,52.74,61.07,68.54,44.93,54.03,62.91,70.8,45.6,55.35,64.74,73.1,46.24,56.66,66.55,75.37,46.88,57.94,68.42,77.63,47.57,59.26,70.27,79.91,30.36,30.8,31.16,31.38,31.01,31.64,32.17,32.54,31.66,32.51,33.25,33.79,32.32,33.41,34.38,35.14,33.0,34.35,35.59,36.59,33.69,35.33,36.86,38.14,34.41,36.36,38.19,39.77,35.14,37.42,39.59,41.48,35.89,38.52,41.04,43.25,36.66,39.64,42.55,45.11,37.44,40.8,44.1,47.01,38.22,41.97,45.68,48.96,39.02,43.17,47.29,50.98,39.82,44.38,48.93,53.02,40.63,45.6,50.62,55.1,41.43,46.86,52.32,57.21,42.25,48.11,54.03,59.37,43.05,49.35,55.79,61.51,43.82,50.63,57.52,63.7,44.53,51.88,59.29,65.9,45.22,53.16,61.1,68.18,45.87,54.44,62.88,70.37,46.5,55.72,64.66,72.63,47.16,57.0,66.49,74.93,47.79,58.3,68.35,77.21,48.43,59.57,70.17,79.41,49.06,60.88,72.02,81.69,32.79,33.24,33.6,33.82,33.41,34.05,34.59,34.95,34.03,34.89,35.63,36.18,34.65,35.75,36.73,37.5,35.29,36.66,37.9,38.91,35.94,37.6,39.14,40.43,36.61,38.59,40.45,42.03,37.3,39.61,41.8,43.7,38.0,40.67,43.23,45.46,38.72,41.76,44.7,47.28,39.45,42.87,46.2,49.16,40.19,44.01,47.76,51.09,40.94,45.18,49.35,53.06,41.71,46.35,50.96,55.07,42.48,47.55,52.61,57.14,43.24,48.77,54.3,59.24,44.02,49.98,56.0,61.36,44.8,51.2,57.72,63.5,45.54,52.46,59.44,65.65,46.27,53.71,61.2,67.85,46.93,54.94,62.97,70.07,47.54,56.21,64.75,72.32,48.16,57.48,66.53,74.53,48.8,58.75,68.31,76.77,49.37,60.0,70.12,79.05,50.0,61.27,71.94,81.32,50.58,62.53,73.79,83.54,35.23,35.68,36.05,36.26,35.82,36.47,37.01,37.37,36.41,37.28,38.02,38.57,37.0,38.11,39.09,39.86,37.6,38.98,40.24,41.25,38.21,39.9,41.44,42.74,38.84,40.85,42.72,44.31,39.48,41.84,44.05,45.96,40.14,42.85,45.43,47.68,40.81,43.9,46.88,49.47,41.51,44.98,48.36,51.32,42.21,46.1,49.89,53.23,42.93,47.22,51.45,55.2,43.64,48.37,53.04,57.17,44.37,49.55,54.66,59.2,45.11,50.72,56.31,61.29,45.84,51.91,57.99,63.38,46.56,53.12,59.67,65.51,47.3,54.34,61.39,67.65,48.01,55.57,63.14,69.85,48.69,56.79,64.86,72.03,49.27,58.01,66.64,74.22,49.88,59.27,68.42,76.48,50.47,60.49,70.2,78.73,51.03,61.73,72.0,80.95,51.61,62.99,73.82,83.16,52.22,64.25,75.62,85.38,37.67,38.13,38.5,38.72,38.24,38.9,39.44,39.81,38.8,39.68,40.42,40.98,39.36,40.48,41.47,42.25,39.93,41.33,42.58,43.62,40.5,42.21,43.76,45.07,41.1,43.13,45.01,46.62,41.7,44.08,46.31,48.24,42.32,45.07,47.67,49.94,42.95,46.09,49.09,51.7,43.6,47.15,50.54,53.52,44.27,48.21,52.04,55.42,44.94,49.31,53.57,57.33,45.62,50.43,55.15,59.32,46.31,51.57,56.75,61.31,47.0,52.73,58.37,63.37,47.71,53.88,60.02,65.44,48.4,55.07,61.71,67.57,49.11,56.27,63.39,69.71,49.78,57.46,65.1,71.86,50.48,58.67,66.82,74.04,51.09,59.88,68.58,76.24,51.64,61.09,70.32,78.44,52.22,62.34,72.09,80.7,52.77,63.54,73.9,82.92,53.33,64.79,75.72,85.13,53.89,66.03,77.52,87.36,40.13,40.59,40.96,41.17,40.67,41.33,41.88,42.25,41.21,42.09,42.84,43.4,41.74,42.87,43.86,44.65,42.27,43.69,44.95,45.99,42.82,44.54,46.11,47.42,43.37,45.43,47.32,48.94,43.94,46.35,48.6,50.54,44.53,47.31,49.93,52.22,45.13,48.3,51.32,53.95,45.74,49.32,52.75,55.76,46.36,50.37,54.22,57.63,46.99,51.44,55.74,59.53,47.64,52.53,57.28,61.48,48.28,53.63,58.87,63.47,48.94,54.77,60.47,65.49,49.61,55.9,62.09,67.56,50.3,57.08,63.74,69.64,50.95,58.24,65.41,71.78,51.64,59.41,67.12,73.93,52.27,60.58,68.83,76.06,52.9,61.78,70.55,78.25,53.48,62.98,72.32,80.46,54.0,64.18,74.05,82.66,54.54,65.4,75.86,84.88,55.09,66.61,77.63,87.09,55.59,67.84,79.43,89.33,42.59,43.05,43.42,43.64,43.11,43.78,44.32,44.69,43.62,44.51,45.27,45.83,44.13,45.27,46.27,47.06,44.64,46.07,47.33,48.37,45.15,46.89,48.46,49.78,45.68,47.75,49.66,51.28,46.21,48.65,50.91,52.86,46.76,49.58,52.22,54.52,47.33,50.54,53.58,56.24,47.9,51.54,54.98,58.01,48.49,52.55,56.44,59.85,49.09,53.6,57.92,61.74,49.7,54.66,59.45,63.66,50.33,55.74,61.01,65.64,50.94,56.86,62.6,67.65,51.58,57.98,64.21,69.68,52.21,59.11,65.86,71.77,52.84,60.24,67.49,73.89,53.5,61.4,69.19,76.0,54.14,62.58,70.89,78.17,54.74,63.74,72.61,80.32,55.3,64.93,74.34,82.53,55.85,66.12,76.07,84.73,56.38,67.3,77.83,86.9,56.87,68.49,79.59,89.12,57.36,69.72,81.4,91.28,45.05,45.52,45.89,46.11,45.56,46.23,46.77,47.15,46.05,46.95,47.7,48.26,46.53,47.69,48.68,49.47,47.01,48.46,49.73,50.77,47.51,49.26,50.84,52.16,48.0,50.1,52.01,53.64,48.51,50.97,53.24,55.2,49.03,51.87,54.52,56.84,49.56,52.81,55.86,58.53,50.1,53.78,57.25,60.28,50.66,54.77,58.68,62.11,51.22,55.79,60.15,63.97,51.8,56.83,61.65,65.88,52.39,57.89,63.19,67.85,52.99,58.98,64.75,69.83,53.59,60.06,66.35,71.88,54.19,61.18,67.96,73.93,54.8,62.31,69.61,76.02,55.42,63.43,71.27,78.12,56.04,64.58,72.97,80.3,56.62,65.75,74.65,82.45,57.2,66.9,76.37,84.6,57.73,68.08,78.1,86.81,58.24,69.25,79.85,88.98,58.73,70.44,81.62,91.2,59.2,71.62,83.42,93.38,47.52,48.0,48.36,48.58,48.01,48.69,49.23,49.61,48.48,49.39,50.14,50.71,48.95,50.11,51.11,51.9,49.41,50.86,52.14,53.18,49.87,51.64,53.22,54.55,50.34,52.45,54.38,56.01,50.83,53.3,55.58,57.56,51.32,54.19,56.85,59.17,51.82,55.11,58.18,60.84,52.33,56.04,59.54,62.6,52.86,57.02,60.94,64.4,53.4,58.01,62.39,66.25,53.94,59.02,63.88,68.13,54.5,60.07,65.39,70.07,55.06,61.12,66.94,72.04,55.63,62.21,68.53,74.06,56.21,63.29,70.13,76.1,56.79,64.39,71.75,78.19,57.39,65.52,73.4,80.29,57.98,66.63,75.06,82.42,58.57,67.79,76.78,84.57,59.12,68.93,78.5,86.73,59.68,70.07,80.23,88.93,60.14,71.27,81.93,91.11,60.61,72.41,83.7,93.27,61.08,73.59,85.46,95.45],"reference":[{"T":23.7926,"load":0.6701,"soh":0.9982,"t":82.177,"tag":"normal"},{"T":19.6243,"load":0.4384,"soh":0.9374,"t":119.457,"tag":"normal"},{"T":20.889,"load":0.6954,"soh":0.952,"t":74.591,"tag":"normal"},{"T":27.5378,"load":0.3961,"soh":0.9132,"t":130.537,"tag":"normal"},{"T":25.5574,"load":0.7492,"soh":0.9465,"t":68.966,"tag":"normal"},{"T":22.8692,"load":0.3599,"soh":0.9827,"t":155.222,"tag":"normal"},{"T":19.1243,"load":0.5853,"soh":0.9036,"t":84.371,"tag":"normal"},{"T":24.2929,"load":0.5057,"soh":0.9678,"t":107.07,"tag":"normal"},{"T":25.4538,"load":0.7083,"soh":0.9097,"t":70.018,"tag":"normal"},{"T":18.1196,"load":0.3827,"soh":0.9735,"t":143.243,"tag":"normal"},{"T":21.8841,"load":0.6259,"soh":0.9401,"t":82.43,"tag":"normal"},{"T":26.6988,"load":0.4831,"soh":0.9759,"t":113.718,"tag":"normal"},{"T":27.2144,"load":0.5684,"soh":0.9581,"t":93.96,"tag":"normal"},{"T":21.3688,"load":0.523,"soh":0.9189,"t":97.226,"tag":"normal"},{"T":20.1235,"load":0.7973,"soh":0.9917,"t":67.336,"tag":"normal"},{"T":23.4496,"load":0.3113,"soh":0.9305,"t":170.63,"tag":"normal"},{"T":23.1084,"load":0.7704,"soh":0.9698,"t":68.511,"tag":"normal"},{"T":20.4646,"load":0.3225,"soh":0.9088,"t":159.822,"tag":"normal"},{"T":21.7295,"load":0.5642,"soh":0.9801,"t":96.346,"tag":"normal"},{"T":26.8537,"load":0.5429,"soh":0.9407,"t":96.616,"tag":"normal"},{"T":26.4358,"load":0.6295,"soh":0.9246,"t":80.987,"tag":"normal"},{"T":22.1471,"load":0.464,"soh":0.9602,"t":115.894,"tag":"normal"},{"T":18.4021,"load":0.7361,"soh":0.9252,"t":67.652,"tag":"normal"},{"T":25.1713,"load":0.3705,"soh":0.9892,"t":152.015,"tag":"normal"},{"T":24.5768,"load":0.6054,"soh":0.9317,"t":84.907,"tag":"normal"},{"T":18.8403,"load":0.5012,"soh":0.9961,"t":110.632,"tag":"normal"},{"T":22.6048,"load":0.7604,"soh":0.9185,"t":65.295,"tag":"normal"},{"T":25.8218,"load":0.333,"soh":0.9545,"t":163.728,"tag":"normal"},{"T":27.8999,"load":0.6831,"soh":0.9865,"t":79.985,"tag":"normal"},{"T":20.5271,"load":0.424,"soh":0.9475,"t":125.345,"tag":"normal"},{"T":19.2818,"load":0.6512,"soh":0.9637,"t":80.872,"tag":"normal"},{"T":24.1351,"load":0.4417,"soh":0.9031,"t":114.541,"tag":"normal"},{"T":24.0456,"load":0.6992,"soh":0.9391,"t":73.409,"tag":"normal"},{"T":19.5275,"load":0.4079,"soh":0.9778,"t":134.837,"tag":"normal"},{"T":20.7923,"load":0.6663,"soh":0.9116,"t":74.365,"tag":"normal"},{"T":27.7908,"load":0.4266,"soh":0.9725,"t":129.206,"tag":"normal"},{"T":26.1235,"load":0.5893,"soh":0.9936,"t":94.008,"tag":"normal"},{"T":22.4593,"load":0.5173,"soh":0.9295,"t":99.755,"tag":"normal"},{"T":18.7144,"load":0.7452,"soh":0.957,"t":69.385,"tag":"normal"},{"T":24.8591,"load":0.3482,"soh":0.9207,"t":150.291,"tag":"normal"},{"T":24.8895,"load":0.6143,"soh":0.9502,"t":85.485,"tag":"normal"},{"T":18.5276,"load":0.4791,"soh":0.9143,"t":105.677,"tag":"normal"},{"T":22.2921,"load":0.7199,"soh":0.9993,"t":76.04,"tag":"normal"},{"T":26.1345,"load":0.3866,"soh":0.9355,"t":137.172,"tag":"normal"},{"T":26.962,"load":0.7855,"soh":0.9047,"t":62.417,"tag":"normal"},{"T":21.4649,"load":0.3074,"soh":0.966,"t":179.377,"tag":"normal"},{"T":20.2197,"load":0.5802,"soh":0.9447,"t":89.6,"tag":"normal"},{"T":23.1972,"load":0.5268,"soh":0.9838,"t":104.228,"tag":"normal"},{"T":23.4798,"load":0.5524,"soh":0.9165,"t":91.769,"tag":"normal"},{"T":19.937,"load":0.5391,"soh":0.9558,"t":98.083,"tag":"normal"},{"T":21.2018,"load":0.7822,"soh":0.9329,"t":64.304,"tag":"normal"},{"T":27.2251,"load":0.3264,"soh":0.994,"t":174.708,"tag":"normal"},{"T":26.4953,"load":0.7244,"soh":0.9649,"t":73.158,"tag":"normal"},{"T":21.9313,"load":0.3665,"soh":0.901,"t":138.718,"tag":"normal"},{"T":18.1863,"load":0.6411,"soh":0.9844,"t":84.022,"tag":"normal"},{"T":25.2308,"load":0.4679,"soh":0.9487,"t":113.841,"tag":"normal"},{"T":24.5167,"load":0.7643,"soh":0.9788,"t":69.983,"tag":"normal"},{"T":19.0567,"load":0.3447,"soh":0.9427,"t":154.684,"tag":"normal"},{"T":22.8212,"load":0.6014,"soh":0.9718,"t":89.351,"tag":"normal"},{"T":25.7617,"load":0.4895,"soh":0.9075,"t":103.511,"tag":"normal"},{"T":27.5266,"load":0.655,"soh":0.9273,"t":78.001,"tag":"normal"},{"T":21.0565,"load":0.4535,"soh":0.988,"t":122.231,"tag":"normal"},{"T":19.8112,"load":0.6793,"soh":0.9233,"t":73.77,"tag":"normal"},{"T":23.7618,"load":0.4122,"soh":0.9622,"t":131.821,"tag":"normal"},{"T":23.7005,"load":0.7392,"soh":0.9199,"t":67.534,"tag":"normal"},{"T":19.7261,"load":0.3542,"soh":0.9587,"t":153.161,"tag":"normal"},{"T":20.9811,"load":0.595,"soh":0.93,"t":85.838,"tag":"normal"},{"T":27.436,"load":0.5116,"soh":0.9908,"t":108.94,"tag":"normal"},{"T":25.6899,"load":0.6606,"soh":0.9745,"t":81.492,"tag":"normal"},{"T":22.7269,"load":0.4324,"soh":0.9103,"t":117.945,"tag":"normal"},{"T":18.9917,"load":0.7052,"soh":0.9753,"t":75.228,"tag":"normal"},{"T":24.4352,"load":0.4019,"soh":0.9391,"t":131.991,"tag":"normal"},{"T":25.3227,"load":0.5742,"soh":0.9818,"t":95.243,"tag":"normal"},{"T":18.2605,"load":0.5328,"soh":0.946,"t":97.929,"tag":"normal"},{"T":22.0152,"load":0.7912,"soh":0.9684,"t":66.348,"tag":"normal"},{"T":26.5578,"load":0.3017,"soh":0.9046,"t":171.693,"tag":"normal"},{"T":27.3078,"load":0.7142,"soh":0.9364,"t":71.896,"tag":"normal"},{"T":21.2655,"load":0.3924,"soh":0.9976,"t":143.795,"tag":"normal"},{"T":20.0301,"load":0.6203,"soh":0.9138,"t":80.406,"tag":"normal"},{"T":23.5528,"load":0.4731,"soh":0.953,"t":112.823,"tag":"normal"},{"T":23.2884,"load":0.6393,"soh":0.9481,"t":81.535,"tag":"normal"},{"T":20.2944,"load":0.4698,"soh":0.9875,"t":117.599,"tag":"normal"},{"T":21.5495,"load":0.7265,"soh":0.9021,"t":67.068,"tag":"normal"},{"T":27.0239,"load":0.3645,"soh":0.9631,"t":150.625,"tag":"normal"},{"T":26.2154,"load":0.7801,"soh":0.9966,"t":70.071,"tag":"normal"},{"T":22.3577,"load":0.3285,"soh":0.9326,"t":161.497,"tag":"normal"},{"T":18.6225,"load":0.5542,"soh":0.9535,"t":94.8,"tag":"normal"},{"T":24.9606,"load":0.5373,"soh":0.9179,"t":94.872,"tag":"normal"},{"T":24.7958,"load":0.6774,"soh":0.9596,"t":77.883,"tag":"normal"},{"T":18.631,"load":0.414,"soh":0.9236,"t":124.727,"tag":"normal"},{"T":22.3858,"load":0.6571,"soh":0.9902,"t":82.983,"tag":"normal"},{"T":26.0311,"load":0.4514,"soh":0.9258,"t":115.259,"tag":"normal"},{"T":27.7185,"load":0.5994,"soh":0.9082,"t":83.789,"tag":"normal"},{"T":20.6987,"load":0.4916,"soh":0.9688,"t":109.865,"tag":"normal"},{"T":19.4631,"load":0.7662,"soh":0.9416,"t":66.227,"tag":"normal"},{"T":23.9634,"load":0.3429,"soh":0.9806,"t":163.091,"tag":"normal"},{"T":24.2257,"load":0.5832,"soh":0.9666,"t":91.953,"tag":"normal"},{"T":19.3572,"load":0.5078,"soh":0.9057,"t":98.463,"tag":"normal"},{"T":20.6122,"load":0.751,"soh":0.9829,"t":71.147,"tag":"normal"},{"T":27.9612,"load":0.358,"soh":0.9441,"t":150.397,"tag":"normal"},{"T":25.9032,"load":0.6935,"soh":0.9149,"t":72.121,"tag":"normal"},{"T":22.6698,"load":0.3979,"soh":0.9511,"t":134.907,"tag":"normal"},{"T":18.9346,"load":0.6722,"soh":0.9345,"t":75.495,"tag":"normal"},{"T":24.6485,"load":0.4363,"soh":0.9987,"t":129.368,"tag":"normal"},{"T":25.1088,"load":0.7952,"soh":0.9289,"t":63.291,"tag":"normal"},{"T":18.3182,"load":0.3133,"soh":0.9926,"t":180.265,"tag":"normal"},{"T":22.0729,"load":0.5703,"soh":0.9217,"t":89.079,"tag":"normal"},{"T":26.3439,"load":0.5212,"soh":0.9576,"t":102.805,"tag":"normal"},{"T":26.7808,"load":0.6241,"soh":0.9772,"t":86.945,"tag":"normal"},{"T":21.6363,"load":0.4849,"soh":0.9381,"t":107.779,"tag":"normal"},{"T":20.4009,"load":0.7104,"soh":0.9734,"t":74.674,"tag":"normal"},{"T":23.0258,"load":0.3806,"soh":0.9121,"t":135.255,"tag":"normal"},{"T":23.3876,"load":0.7303,"soh":0.9889,"t":74.172,"tag":"normal"},{"T":20.039,"load":0.3762,"soh":0.9279,"t":138.904,"tag":"normal"},{"T":21.294,"load":0.6354,"soh":0.9617,"t":83.102,"tag":"normal"},{"T":27.1231,"load":0.458,"soh":0.9223,"t":113.213,"tag":"normal"},{"T":26.6277,"load":0.5582,"soh":0.9437,"t":94.13,"tag":"normal"},{"T":21.7892,"load":0.5489,"soh":0.9794,"t":99.106,"tag":"normal"},{"T":18.054,"load":0.7761,"soh":0.9069,"t":62.428,"tag":"normal"},{"T":25.3729,"load":0.3168,"soh":0.9708,"t":175.475,"tag":"normal"},{"T":24.3854,"load":0.6454,"soh":0.9001,"t":76.297,"tag":"normal"},{"T":19.1977,"load":0.4475,"soh":0.9644,"t":120.467,"tag":"normal"},{"T":22.9525,"load":0.6891,"soh":0.9493,"t":75.342,"tag":"normal"},{"T":25.6206,"load":0.418,"soh":0.9854,"t":133.557,"tag":"normal"},{"T":27.62,"load":0.7544,"soh":0.9548,"t":69.356,"tag":"normal"},{"T":20.9535,"load":0.339,"soh":0.9159,"t":153.034,"tag":"normal"},{"T":19.7179,"load":0.6111,"soh":0.9946,"t":89.66,"tag":"normal"},{"T":23.8649,"load":0.4954,"soh":0.9339,"t":105.178,"tag":"normal"},{"T":23.9125,"load":0.719,"soh":0.9535,"t":72.466,"tag":"normal"},{"T":19.661,"load":0.3895,"soh":0.9172,"t":132.221,"tag":"normal"},{"T":20.9255,"load":0.6152,"soh":0.9963,"t":89.381,"tag":"normal"},{"T":27.6574,"load":0.4762,"soh":0.9322,"t":109.97,"tag":"normal"},{"T":25.5943,"load":0.5792,"soh":0.9018,"t":85.971,"tag":"normal"},{"T":22.9889,"load":0.5298,"soh":0.9627,"t":101.148,"tag":"normal"},{"T":19.2436,"load":0.7865,"soh":0.948,"t":64.853,"tag":"normal"},{"T":24.3295,"load":0.3044,"soh":0.9867,"t":185.839,"tag":"normal"},{"T":25.4122,"load":0.6633,"soh":0.942,"t":78.088,"tag":"normal"},{"T":18.0046,"load":0.4277,"soh":0.9811,"t":128.481,"tag":"normal"},{"T":21.7694,"load":0.7022,"soh":0.9083,"t":70.126,"tag":"normal"},{"T":26.6575,"load":0.4069,"soh":0.9695,"t":135.171,"tag":"normal"},{"T":27.0995,"load":0.7423,"soh":0.9903,"t":73.448,"tag":"normal"},{"T":21.327,"load":0.3491,"soh":0.9265,"t":150.271,"tag":"normal"},{"T":20.0821,"load":0.5921,"soh":0.9599,"t":89.222,"tag":"normal"},{"T":23.3351,"load":0.5164,"soh":0.924,"t":99.429,"tag":"normal"},{"T":23.0719,"load":0.6044,"soh":0.9755,"t":89.285,"tag":"normal"},{"T":20.3452,"load":0.4885,"soh":0.9398,"t":106.959,"tag":"normal"},{"T":21.6097,"load":0.7613,"soh":0.9747,"t":69.596,"tag":"normal"},{"T":26.8169,"load":0.3457,"soh":0.9108,"t":150.022,"tag":"normal"},{"T":26.3162,"load":0.6821,"soh":0.9302,"t":74.835,"tag":"normal"},{"T":22.1107,"load":0.4113,"soh":0.9913,"t":136.115,"tag":"normal"},{"T":18.3654,"load":0.6522,"soh":0.92,"t":76.556,"tag":"normal"},{"T":25.0514,"load":0.4544,"soh":0.9593,"t":118.786,"tag":"normal"},{"T":24.6913,"load":0.7831,"soh":0.9136,"t":63.092,"tag":"normal"},{"T":18.8817,"load":0.3235,"soh":0.9525,"t":167.073,"tag":"normal"},{"T":22.6466,"load":0.5515,"soh":0.9363,"t":93.997,"tag":"normal"},{"T":25.9366,"load":0.542,"soh":0.997,"t":103.029,"tag":"normal"},{"T":27.9412,"load":0.6422,"soh":0.9683,"t":83.648,"tag":"normal"},{"T":20.6417,"load":0.4649,"soh":0.904,"t":108.1,"tag":"normal"},{"T":19.3967,"load":0.7234,"soh":0.9815,"t":73.778,"tag":"normal"},{"T":24.1766,"load":0.3695,"soh":0.9454,"t":145.13,"tag":"normal"},{"T":24.0092,"load":0.627,"soh":0.9064,"t":79.269,"tag":"normal"},{"T":19.408,"load":0.4801,"soh":0.9706,"t":112.661,"tag":"normal"},{"T":20.6725,"load":0.7072,"soh":0.9431,"t":72.451,"tag":"normal"},{"T":27.7541,"load":0.3857,"soh":0.9792,"t":144.639,"tag":"normal"},{"T":26.0041,"load":0.7982,"soh":0.961,"t":65.611,"tag":"normal"},{"T":22.4228,"load":0.3084,"soh":0.9222,"t":170.482,"tag":"normal"},{"T":18.6775,"load":0.5675,"soh":0.9884,"t":96.156,"tag":"normal"},{"T":24.7393,"load":0.5259,"soh":0.9276,"t":98.139,"tag":"normal"},{"T":25.0042,"load":0.6982,"soh":0.9953,"t":78.57,"tag":"normal"},{"T":18.5689,"load":0.3952,"soh":0.9341,"t":132.575,"tag":"normal"},{"T":22.3337,"load":0.6673,"soh":0.9554,"t":78.444,"tag":"normal"},{"T":26.2494,"load":0.4393,"soh":0.9161,"t":117.298,"tag":"normal"},{"T":27.0034,"load":0.5883,"soh":0.9499,"t":89.73,"tag":"normal"},{"T":21.5794,"load":0.5046,"soh":0.9856,"t":109.036,"tag":"normal"},{"T":20.3345,"load":0.7462,"soh":0.9007,"t":64.909,"tag":"normal"},{"T":23.2389,"load":0.3609,"soh":0.9645,"t":151.79,"tag":"normal"},{"T":23.5995,"load":0.7575,"soh":0.935,"t":67.003,"tag":"normal"},{"T":19.9738,"load":0.3339,"soh":0.999,"t":170.161,"tag":"normal"},{"T":21.2383,"load":0.6083,"soh":0.9156,"t":82.444,"tag":"normal"},{"T":27.3445,"load":0.5003,"soh":0.9512,"t":106.689,"tag":"normal"},{"T":26.532,"load":0.6482,"soh":0.9835,"t":84.107,"tag":"normal"},{"T":22.0512,"load":0.4428,"soh":0.9442,"t":119.541,"tag":"normal"},{"T":18.3059,"load":0.6861,"soh":0.967,"t":76.64,"tag":"normal"},{"T":25.2672,"load":0.4229,"soh":0.906,"t":120.504,"tag":"normal"},{"T":24.4749,"load":0.5631,"soh":0.9727,"t":96.128,"tag":"normal"},{"T":18.9419,"load":0.5459,"soh":0.9121,"t":91.792,"tag":"normal"},{"T":22.7067,"load":0.7714,"soh":0.9768,"t":68.917,"tag":"normal"},{"T":25.7202,"load":0.3196,"soh":0.9377,"t":167.759,"tag":"normal"},{"T":27.4117,"load":0.7352,"soh":0.9213,"t":68.448,"tag":"normal"},{"T":21.015,"load":0.3734,"soh":0.9572,"t":144.918,"tag":"normal"},{"T":19.77,"load":0.6304,"soh":0.9281,"t":80.369,"tag":"normal"},{"T":23.6471,"load":0.4611,"soh":0.9925,"t":121.144,"tag":"normal"},{"T":23.7421,"load":0.5733,"soh":0.9256,"t":89.215,"tag":"normal"},{"T":19.8411,"load":0.5201,"soh":0.9897,"t":105.805,"tag":"normal"},{"T":21.0958,"load":0.7922,"soh":0.9247,"t":62.78,"tag":"normal"},{"T":27.4772,"load":0.3144,"soh":0.9609,"t":175.361,"tag":"normal"},{"T":25.8047,"load":0.7132,"soh":0.9801,"t":75.611,"tag":"normal"},{"T":22.7686,"load":0.3797,"soh":0.9414,"t":140.189,"tag":"normal"},{"T":19.0332,"load":0.6212,"soh":0.9701,"t":85.62,"tag":"normal"},{"T":24.5497,"load":0.4858,"soh":0.9092,"t":104.389,"tag":"normal"},{"T":25.2028,"load":0.7519,"soh":0.9637,"t":70.06,"tag":"normal"},{"T":18.2238,"load":0.3552,"soh":0.9024,"t":142.948,"tag":"normal"},{"T":21.9788,"load":0.5823,"soh":0.9862,"t":93.84,"tag":"normal"},{"T":26.4383,"load":0.5106,"soh":0.9471,"t":103.793,"tag":"normal"},{"T":27.271,"load":0.6732,"soh":0.9182,"t":74.894,"tag":"normal"},{"T":21.1459,"load":0.4333,"soh":0.9541,"t":123.511,"tag":"normal"},{"T":19.9107,"load":0.6925,"soh":0.9316,"t":73.002,"tag":"normal"},{"T":23.5163,"load":0.4009,"soh":0.9953,"t":140.641,"tag":"normal"},{"T":23.1739,"load":0.6882,"soh":0.9034,"t":71.394,"tag":"normal"},{"T":20.253,"load":0.4209,"soh":0.9673,"t":129.115,"tag":"normal"},{"T":21.5077,"load":0.6464,"soh":0.9464,"t":80.199,"tag":"normal"},{"T":26.9091,"load":0.4446,"soh":0.9821,"t":124.939,"tag":"normal"},{"T":26.1741,"load":0.6101,"soh":0.9519,"t":86.438,"tag":"normal"},{"T":22.2431,"load":0.4984,"soh":0.9126,"t":101.684,"tag":"normal"},{"T":18.5075,"load":0.7554,"soh":0.9979,"t":71.608,"tag":"normal"},{"T":24.919,"load":0.336,"soh":0.9368,"t":158.9,"tag":"normal"},{"T":24.8324,"load":0.6324,"soh":0.9919,"t":86.913,"tag":"normal"},{"T":18.7504,"load":0.459,"soh":0.9312,"t":112.843,"tag":"normal"},{"T":22.5055,"load":0.7333,"soh":0.9583,"t":71.19,"tag":"normal"},{"T":26.0679,"load":0.3752,"soh":0.9194,"t":138.958,"tag":"normal"},{"T":27.8381,"load":0.7733,"soh":0.9403,"t":66.415,"tag":"normal"},{"T":20.735,"load":0.3177,"soh":0.9764,"t":175.138,"tag":"normal"},{"T":19.4998,"load":0.561,"soh":0.9098,"t":88.994,"tag":"normal"},{"T":24.0833,"load":0.548,"soh":0.9741,"t":99.032,"tag":"normal"},{"T":24.1111,"load":0.7884,"soh":0.9851,"t":68.148,"tag":"normal"},{"T":19.3159,"load":0.3026,"soh":0.9489,"t":178.554,"tag":"normal"},{"T":20.5706,"load":0.5771,"soh":0.9655,"t":92.355,"tag":"normal"},{"T":27.8462,"load":0.5319,"soh":0.9013,"t":94.336,"tag":"normal"},{"T":25.8618,"load":0.6173,"soh":0.9335,"t":83.506,"tag":"normal"},{"T":22.5553,"load":0.4742,"soh":0.9942,"t":117.684,"tag":"normal"},{"T":18.8199,"load":0.7172,"soh":0.9171,"t":68.942,"tag":"normal"},{"T":24.6068,"load":0.3913,"soh":0.9559,"t":138.358,"tag":"normal"},{"T":25.1451,"load":0.594,"soh":0.9228,"t":85.803,"tag":"normal"},{"T":18.4377,"load":0.5146,"soh":0.962,"t":103.525,"tag":"normal"},{"T":22.1928,"load":0.7403,"soh":0.9266,"t":67.822,"tag":"normal"},{"T":26.3806,"load":0.3512,"soh":0.9878,"t":160.709,"tag":"normal"},{"T":26.9002,"load":0.7043,"soh":0.9711,"t":75.98,"tag":"normal"},{"T":21.6729,"load":0.4048,"soh":0.9073,"t":125.837,"tag":"normal"},{"T":20.4377,"load":0.6615,"soh":0.9782,"t":81.027,"tag":"normal"},{"T":23.1455,"load":0.4295,"soh":0.9424,"t":123.363,"tag":"normal"},{"T":23.4293,"load":0.6581,"soh":0.9563,"t":79.832,"tag":"normal"},{"T":20.1538,"load":0.4484,"soh":0.9207,"t":114.488,"tag":"normal"},{"T":21.4086,"load":0.6764,"soh":0.9932,"t":80.599,"tag":"normal"},{"T":27.1646,"load":0.417,"soh":0.9291,"t":125.937,"tag":"normal"},{"T":26.7427,"load":0.7671,"soh":0.9111,"t":64.52,"tag":"normal"},{"T":21.8308,"load":0.34,"soh":0.9721,"t":162.629,"tag":"normal"},{"T":18.0952,"load":0.5984,"soh":0.9383,"t":85.74,"tag":"normal"},{"T":25.4876,"load":0.4945,"soh":0.9777,"t":111.017,"tag":"normal"},{"T":24.2657,"load":0.7294,"soh":0.9452,"t":70.705,"tag":"normal"},{"T":19.1609,"load":0.3636,"soh":0.9842,"t":153.11,"tag":"normal"},{"T":22.916,"load":0.6364,"soh":0.9054,"t":77.791,"tag":"normal"},{"T":25.5012,"load":0.4707,"soh":0.9661,"t":115.417,"tag":"normal"},{"T":27.5833,"load":0.5572,"soh":1.0,"t":100.619,"tag":"normal"},{"T":20.8336,"load":0.5362,"soh":0.9356,"t":96.49,"tag":"normal"},{"T":19.5984,"load":0.7771,"soh":0.9506,"t":65.945,"tag":"normal"},{"T":23.8285,"load":0.3295,"soh":0.9146,"t":157.951,"tag":"normal"},{"T":0.0,"load":0.6,"soh":1.0,"t":87.954,"tag":"sweep_T_0.6"},{"T":0.0,"load":1.0,"soh":1.0,"t":50.083,"tag":"sweep_T_1.0"},{"T":5.0,"load":0.6,"soh":1.0,"t":89.174,"tag":"sweep_T_0.6"},{"T":5.0,"load":1.0,"soh":1.0,"t":50.942,"tag":"sweep_T_1.0"},{"T":10.0,"load":0.6,"soh":1.0,"t":90.243,"tag":"sweep_T_0.6"},{"T":10.0,"load":1.0,"soh":1.0,"t":51.745,"tag":"sweep_T_1.0"},{"T":15.0,"load":0.6,"soh":1.0,"t":91.184,"tag":"sweep_T_0.6"},{"T":15.0,"load":1.0,"soh":1.0,"t":52.482,"tag":"sweep_T_1.0"},{"T":20.0,"load":0.6,"soh":1.0,"t":92.012,"tag":"sweep_T_0.6"},{"T":20.0,"load":1.0,"soh":1.0,"t":53.145,"tag":"sweep_T_1.0"},{"T":25.0,"load":0.6,"soh":1.0,"t":92.74,"tag":"sweep_T_0.6"},{"T":25.0,"load":1.0,"soh":1.0,"t":53.73,"tag":"sweep_T_1.0"},{"T":30.0,"load":0.6,"soh":1.0,"t":93.38,"tag":"sweep_T_0.6"},{"T":30.0,"load":1.0,"soh":1.0,"t":54.248,"tag":"sweep_T_1.0"},{"T":35.0,"load":0.6,"soh":1.0,"t":93.944,"tag":"sweep_T_0.6"},{"T":35.0,"load":1.0,"soh":1.0,"t":54.705,"tag":"sweep_T_1.0"},{"T":40.0,"load":0.6,"soh":1.0,"t":94.443,"tag":"sweep_T_0.6"},{"T":40.0,"load":1.0,"soh":1.0,"t":55.109,"tag":"sweep_T_1.0"},{"T":45.0,"load":0.6,"soh":1.0,"t":94.885,"tag":"sweep_T_0.6"},{"T":45.0,"load":1.0,"soh":1.0,"t":55.467,"tag":"sweep_T_1.0"},{"T":25.0,"load":0.2,"soh":1.0,"t":290.969,"tag":"sweep_load"},{"T":25.0,"load":0.3,"soh":1.0,"t":191.457,"tag":"sweep_load"},{"T":25.0,"load":0.4,"soh":1.0,"t":141.941,"tag":"sweep_load"},{"T":25.0,"load":0.5,"soh":1.0,"t":112.369,"tag":"sweep_load"},{"T":25.0,"load":0.6,"soh":1.0,"t":92.74,"tag":"sweep_load"},{"T":25.0,"load":0.7,"soh":1.0,"t":78.769,"tag":"sweep_load"},{"T":25.0,"load":0.8,"soh":1.0,"t":68.322,"tag":"sweep_load"},{"T":25.0,"load":0.9,"soh":1.0,"t":60.214,"tag":"sweep_load"},{"T":25.0,"load":1.0,"soh":1.0,"t":53.73,"tag":"sweep_load"},{"T":25.0,"load":1.1,"soh":1.0,"t":48.397,"tag":"sweep_load"},{"T":25.0,"load":1.2,"soh":1.0,"t":43.883,"tag":"sweep_load"},{"T":25.0,"load":1.3,"soh":1.0,"t":40.049,"tag":"sweep_load"},{"T":25.0,"load":1.4,"soh":1.0,"t":36.771,"tag":"sweep_load"},{"T":25.0,"load":1.5,"soh":1.0,"t":33.941,"tag":"sweep_load"},{"T":25.0,"load":0.6,"soh":1.0,"t":92.74,"tag":"sweep_soh"},{"T":25.0,"load":0.6,"soh":0.95,"t":87.641,"tag":"sweep_soh"},{"T":25.0,"load":0.6,"soh":0.9,"t":82.548,"tag":"sweep_soh"},{"T":25.0,"load":0.6,"soh":0.85,"t":77.47,"tag":"sweep_soh"},{"T":25.0,"load":0.6,"soh":0.8,"t":72.407,"tag":"sweep_soh"},{"T":25.0,"load":0.6,"soh":0.75,"t":67.358,"tag":"sweep_soh"},{"T":25.0,"load":0.6,"soh":0.7,"t":62.324,"tag":"sweep_soh"},{"T":15.9064,"load":0.839,"soh":0.8692,"t":54.425,"tag":"wide"},{"T":39.8275,"load":1.0635,"soh":0.8064,"t":39.905,"tag":"wide"},{"T":9.9906,"load":1.1815,"soh":0.7007,"t":28.253,"tag":"wide"},{"T":5.0731,"load":0.4802,"soh":0.8127,"t":90.41,"tag":"wide"},{"T":28.8625,"load":1.3423,"soh":0.9,"t":34.746,"tag":"wide"},{"T":34.9108,"load":0.6694,"soh":0.7684,"t":62.274,"tag":"wide"},{"T":22.2287,"load":0.9094,"soh":0.9824,"t":58.077,"tag":"wide"},{"T":19.026,"load":0.2134,"soh":0.7544,"t":202.69,"tag":"wide"},{"T":37.4104,"load":1.2842,"soh":0.9683,"t":40.421,"tag":"wide"},{"T":32.0762,"load":0.7376,"soh":0.8362,"t":61.495,"tag":"wide"},{"T":2.5626,"load":1.166,"soh":0.9234,"t":39.258,"tag":"wide"},{"T":7.491,"load":0.5674,"soh":0.9602,"t":91.15,"tag":"wide"},{"T":25.7436,"load":1.0101,"soh":0.7241,"t":36.37,"tag":"wide"},{"T":42.3381,"load":0.3783,"soh":0.8551,"t":129.449,"tag":"wide"},{"T":12.6928,"load":1.443,"soh":0.7923,"t":26.394,"tag":"wide"},{"T":12.3276,"load":0.4293,"soh":0.9801,"t":126.686,"tag":"wide"},{"T":44.7907,"load":1.4745,"soh":0.7441,"t":24.85,"tag":"wide"},{"T":6.4229,"load":0.94,"soh":0.8498,"t":45.793,"tag":"wide"},{"T":0.0882,"load":0.7274,"soh":0.7368,"t":50.69,"tag":"wide"},{"T":32.4193,"load":1.0938,"soh":0.9507,"t":46.678,"tag":"wide"},{"T":38.4568,"load":0.2641,"soh":0.7811,"t":170.92,"tag":"wide"},{"T":17.2546,"load":1.3135,"soh":0.8683,"t":33.293,"tag":"wide"},{"T":19.7538,"load":0.618,"soh":0.7952,"t":69.08,"tag":"wide"},{"T":35.2544,"load":0.8782,"soh":0.8824,"t":54.423,"tag":"wide"},{"T":29.9092,"load":0.4898,"soh":0.7133,"t":79.91,"tag":"wide"},{"T":3.3015,"load":1.4126,"soh":0.9273,"t":31.954,"tag":"wide"},{"T":9.6252,"load":0.3252,"soh":0.8891,"t":152.491,"tag":"wide"},{"T":24.9938,"load":1.2535,"soh":0.8263,"t":33.501,"tag":"wide"},{"T":41.5774,"load":0.7886,"soh":0.9942,"t":70.543,"tag":"wide"},{"T":14.8378,"load":1.0339,"soh":0.7581,"t":36.701,"tag":"wide"},{"T":14.2123,"load":0.2822,"soh":0.8319,"t":166.337,"tag":"wide"},{"T":40.8173,"load":1.2154,"soh":0.918,"t":40.433,"tag":"wide"},{"T":24.3655,"load":0.8268,"soh":0.7501,"t":47.356,"tag":"wide"},{"T":8.8678,"load":1.0769,"soh":0.9629,"t":45.75,"tag":"wide"},{"T":3.9518,"load":0.6613,"soh":0.8512,"t":67.021,"tag":"wide"},{"T":30.6885,"load":0.9162,"soh":0.7872,"t":45.173,"tag":"wide"},{"T":35.9019,"load":0.4518,"soh":0.9563,"t":120.501,"tag":"wide"},{"T":20.5359,"load":1.3695,"soh":0.719,"t":25.061,"tag":"wide"},{"T":39.1043,"load":1.1371,"soh":0.705,"t":31.285,"tag":"wide"},{"T":33.1987,"load":0.2208,"soh":0.8746,"t":230.532,"tag":"wide"},{"T":0.7384,"load":1.2754,"soh":0.8107,"t":30.353,"tag":"wide"},{"T":5.6655,"load":0.3911,"soh":0.7736,"t":107.084,"tag":"wide"},{"T":26.8647,"load":1.4314,"soh":0.9863,"t":35.817,"tag":"wide"},{"T":44.0306,"load":0.6006,"soh":0.8179,"t":75.777,"tag":"wide"},{"T":11.702,"load":0.9782,"soh":0.9039,"t":47.693,"tag":"wide"},{"T":13.4515,"load":0.5294,"soh":0.7185,"t":72.174,"tag":"wide"},{"T":42.9622,"load":0.9668,"soh":0.9313,"t":52.771,"tag":"wide"},{"T":26.4996,"load":0.4215,"soh":0.8003,"t":105.981,"tag":"wide"},{"T":8.1179,"load":1.481,"soh":0.8863,"t":29.185,"tag":"wide"},{"T":1.7846,"load":0.2515,"soh":0.9996,"t":223.108,"tag":"wide"},{"T":31.4274,"load":1.3272,"soh":0.7624,"t":28.619,"tag":"wide"},{"T":36.6296,"load":0.6946,"soh":0.8945,"t":71.192,"tag":"wide"},{"T":18.3799,"load":1.1279,"soh":0.8306,"t":37.457,"tag":"wide"},{"T":34.1301,"load":1.3805,"soh":0.8446,"t":31.368,"tag":"wide"},{"T":28.2137,"load":0.6312,"soh":0.9762,"t":85.994,"tag":"wide"},{"T":4.2951,"load":0.8663,"soh":0.7389,"t":42.348,"tag":"wide"},{"T":10.6175,"load":0.7958,"soh":0.7768,"t":50.107,"tag":"wide"},{"T":23.297,"load":1.0255,"soh":0.8629,"t":43.969,"tag":"wide"},{"T":40.4517,"load":0.3527,"soh":0.7325,"t":118.046,"tag":"wide"},{"T":16.6651,"load":1.2248,"soh":0.9454,"t":39.714,"tag":"wide"},{"T":16.5075,"load":0.4571,"soh":0.7275,"t":86.318,"tag":"wide"},{"T":40.2585,"load":1.3642,"soh":0.9601,"t":37.636,"tag":"wide"},{"T":23.85,"load":0.6564,"soh":0.7904,"t":64.704,"tag":"wide"},{"T":11.1185,"load":0.9211,"soh":0.859,"t":47.974,"tag":"wide"},{"T":4.7969,"load":0.8114,"soh":0.9708,"t":62.22,"tag":"wide"},{"T":28.7674,"load":1.0923,"soh":0.7533,"t":35.1,"tag":"wide"},{"T":33.9362,"load":0.2973,"soh":0.9218,"t":178.959,"tag":"wide"},{"T":21.4243,"load":1.2003,"soh":0.8404,"t":35.672,"tag":"wide"},{"T":18.9247,"load":0.5957,"soh":0.8984,"t":82.235,"tag":"wide"},{"T":37.1389,"load":0.9831,"soh":0.817,"t":44.067,"tag":"wide"},{"T":31.278,"load":0.3963,"soh":0.9848,"t":141.949,"tag":"wide"},{"T":1.5832,"load":1.4262,"soh":0.7674,"t":24.97,"tag":"wide"},{"T":7.9158,"load":0.2359,"soh":0.8045,"t":192.323,"tag":"wide"},{"T":26.3496,"load":1.2603,"soh":0.8731,"t":35.729,"tag":"wide"},{"T":43.4722,"load":0.7501,"soh":0.7041,"t":50.219,"tag":"wide"},{"T":13.997,"load":1.1524,"soh":0.9366,"t":41.739,"tag":"wide"},{"T":11.55,"load":0.6999,"soh":0.8221,"t":61.677,"tag":"wide"},{"T":43.8317,"load":1.1227,"soh":0.8907,"t":42.636,"tag":"wide"},{"T":27.4124,"load":0.2466,"soh":0.7592,"t":176.713,"tag":"wide"},{"T":6.1718,"load":1.3321,"soh":0.9917,"t":36.703,"tag":"wide"},{"T":1.2454,"load":0.4061,"soh":0.8785,"t":116.877,"tag":"wide"},{"T":33.747,"load":1.4964,"soh":0.7971,"t":26.498,"tag":"wide"},{"T":38.9047,"load":0.5445,"soh":0.9274,"t":96.133,"tag":"wide"},{"T":17.884,"load":0.9518,"soh":0.71,"t":37.46,"tag":"wide"},{"T":36.4054,"load":1.2297,"soh":0.7334,"t":29.941,"tag":"wide"},{"T":30.5337,"load":0.801,"soh":0.8644,"t":58.318,"tag":"wide"},{"T":3.7556,"load":1.0202,"soh":0.783,"t":37.722,"tag":"wide"},{"T":8.671,"load":0.6463,"soh":0.7451,"t":59.817,"tag":"wide"},{"T":24.21,"load":0.8512,"soh":0.9777,"t":62.253,"tag":"wide"},{"T":41.3215,"load":0.5079,"soh":0.8455,"t":93.703,"tag":"wide"},{"T":14.7633,"load":1.3959,"soh":0.9141,"t":32.905,"tag":"wide"},{"T":15.3477,"load":0.6845,"soh":0.9903,"t":78.429,"tag":"wide"},{"T":42.1228,"load":0.8943,"soh":0.7716,"t":45.959,"tag":"wide"},{"T":9.475,"load":1.3577,"soh":0.8212,"t":29.41,"tag":"wide"},{"T":3.1521,"load":0.3097,"soh":0.7092,"t":124.704,"tag":"wide"},{"T":29.7077,"load":1.1864,"soh":0.9406,"t":42.009,"tag":"wide"},{"T":35.7991,"load":0.8443,"soh":0.8096,"t":51.417,"tag":"wide"},{"T":20.263,"load":1.0583,"soh":0.8771,"t":43.051,"tag":"wide"},{"T":17.0607,"load":0.3629,"soh":0.7862,"t":120.425,"tag":"wide"},{"T":38.2984,"load":1.4584,"soh":0.8536,"t":30.075,"tag":"wide"},{"T":32.921,"load":0.5825,"soh":0.7233,"t":67.499,"tag":"wide"},{"T":0.6418,"load":0.995,"soh":0.9546,"t":48.206,"tag":"wide"},{"T":6.9758,"load":0.7429,"soh":0.9179,"t":64.738,"tag":"wide"},{"T":27.994,"load":1.1608,"soh":0.8353,"t":37.183,"tag":"wide"},{"T":44.633,"load":0.2085,"soh":0.9668,"t":272.564,"tag":"wide"},{"T":12.1343,"load":1.2891,"soh":0.7482,"t":27.898,"tag":"wide"},{"T":13.1971,"load":0.2792,"soh":0.8604,"t":174.032,"tag":"wide"},{"T":42.8892,"load":1.2984,"soh":0.7779,"t":30.581,"tag":"wide"},{"T":7.3356,"load":1.1092,"soh":0.7283,"t":31.717,"tag":"wide"},{"T":2.4079,"load":0.5525,"soh":0.8412,"t":80.129,"tag":"wide"},{"T":31.8802,"load":0.9449,"soh":0.9087,"t":51.798,"tag":"wide"},{"T":37.9608,"load":0.4345,"soh":0.7409,"t":95.528,"tag":"wide"},{"T":19.5296,"load":1.4693,"soh":0.9722,"t":33.724,"tag":"wide"},{"T":22.0292,"load":0.7733,"soh":0.7643,"t":51.901,"tag":"wide"},{"T":34.7582,"load":1.0493,"soh":0.9957,"t":51.681,"tag":"wide"},{"T":29.3696,"load":0.3403,"soh":0.8272,"t":138.109,"tag":"wide"},{"T":5.6215,"load":1.2384,"soh":0.8946,"t":35.762,"tag":"wide"},{"T":10.5383,"load":0.495,"soh":0.9329,"t":102.889,"tag":"wide"},{"T":23.0473,"load":1.4074,"soh":0.7142,"t":24.133,"tag":"wide"},{"T":39.6755,"load":0.6131,"soh":0.8839,"t":80.481,"tag":"wide"},{"T":15.7076,"load":0.8831,"soh":0.8013,"t":46.814,"tag":"wide"}],"about_heat":"At rated load the reference lasts 53.7 min at 25 \u00b0C and 50.1 min at 0 \u00b0C when the cell heats itself (cooling 10 W/(m\u00b2 K)); held at the room temperature it would last 51.7 and 36.7 min. The cell starting at 0 \u00b0C ends at 27 \u00b0C: its own losses warm it, and a warmer cell has lower losses. How much this helps depends on how well the cabinet removes heat, which this model assumes."};</script>
<script>
(function () {
  "use strict";
  var D = window.RUNTIME_DATA, $ = function (id) { return document.getElementById(id); }, K = 273.15;
  var css = function (v) { return "var(" + v + ")"; };

  // ---------------- tabs
  var TABS = [["t-run", "p-run"], ["t-tr", "p-tr"], ["t-about", "p-about"]], trReady = false;
  var HASH = { "#runtime": "t-run", "#thermal-runaway": "t-tr", "#about": "t-about" };
  function showTab(id) {
    TABS.forEach(function (u) { $(u[0]).setAttribute("aria-selected", u[0] === id ? "true" : "false"); $(u[1]).hidden = u[0] !== id; });
    if (id === "t-tr" && !trReady) { trReady = true; runOven(); runRow(); }
    if (id === "t-run") draw();
  }
  TABS.forEach(function (t) { $(t[0]).addEventListener("click", function () { showTab(t[0]); }); });
  function seg(id, cb) {
    $(id).addEventListener("click", function (ev) {
      var b = ev.target.closest("button"); if (!b) return;
      Array.prototype.forEach.call($(id).children, function (x) { x.setAttribute("aria-pressed", x === b ? "true" : "false"); });
      cb(b.dataset.v);
    });
  }

  // ---------------- runtime
  var nT = D.T.length, nL = D.load.length, nH = D.soh.length;
  var TOOLS = [
    { name: "Simulation", key: "Simulation", color: "--sim" },
    { name: "Formula (Peukert)", key: null, color: "--formula" },
    { name: "Gradient boosting", key: "Gradient boosting", color: "--ml", dash: "", learned: true },
    { name: "Neural network", key: "Neural network", color: "--ml", dash: "6 4", learned: true },
    { name: "Gaussian process", key: "Gaussian process", color: "--ml", dash: "2 3", learned: true },
    { name: "Physics features", key: "Physics features", color: "--phys", learned: true },
    { name: "Simulation + data", key: "Simulation + data", color: "--hyb", learned: true }];
  function frac(arr, v, desc) {
    var n = arr.length, i;
    if (desc) { for (i = 0; i < n - 2 && v < arr[i + 1]; i++); return [i, Math.max(0, Math.min(1, (arr[i] - v) / (arr[i] - arr[i + 1])))]; }
    for (i = 0; i < n - 2 && v > arr[i + 1]; i++);
    return [i, Math.max(0, Math.min(1, (v - arr[i]) / (arr[i + 1] - arr[i])))];
  }
  function interp(a, T, L, H) {              // trilinear interpolation on the grid (soh descending)
    var t = frac(D.T, T), l = frac(D.load, L), h = frac(D.soh, H, true), s = 0;
    for (var i = 0; i < 2; i++) for (var j = 0; j < 2; j++) for (var k = 0; k < 2; k++) {
      var w = (i ? t[1] : 1 - t[1]) * (j ? l[1] : 1 - l[1]) * (k ? h[1] : 1 - h[1]);
      if (w) s += w * a[((t[0] + i) * nL + (l[0] + j)) * nH + (h[0] + k)];
    }
    return s;
  }
  function predict(tool, T, L, H) { return tool.key ? interp(D.models[tool.key], T, L, H) : D.peukert.t_rated * H * Math.pow(L, -D.peukert.k); }
  function reference(T, L, H) {
    for (var i = 0; i < D.reference.length; i++) { var r = D.reference[i];
      if (Math.abs(r.T - T) < 0.26 && Math.abs(r.load - L) < 0.006 && Math.abs(r.soh - H) < 0.003) return r.t; }
    return null;
  }
  var axis = "T";
  function state() { return { T: +$("s-t").value, L: +$("s-l").value / 100, H: +$("s-h").value / 100 }; }
  function inside(s) { return s.T >= D.normal.T[0] && s.T <= D.normal.T[1] && s.L >= D.normal.load[0] - 1e-9 && s.L <= D.normal.load[1] + 1e-9 && s.H >= D.normal.soh[0] - 1e-9; }
  function mins(v) { return v.toFixed(1) + "<small> min</small>"; }
  function pct(v) { return v.toFixed(v >= 0.1 ? 1 : 2) + " %"; }
  function draw() {
    var s = state();
    $("o-t").textContent = s.T.toFixed(1) + " °C"; $("o-l").textContent = (s.L * 100).toFixed(0) + " %"; $("o-h").textContent = (s.H * 100).toFixed(1) + " %";
    Array.prototype.forEach.call($("presets").children, function (b) {
      var p = b.dataset.p.split(","); b.setAttribute("aria-pressed", +p[0] === s.T && +p[1] === s.L * 100 && +p[2] === Math.round(s.H * 1000) / 10 ? "true" : "false"); });
    var ins = inside(s), ref = reference(s.T, s.L, s.H), vals = TOOLS.map(function (t) { return predict(t, s.T, s.L, s.H); });
    $("r-ref").innerHTML = ref !== null ? mins(ref) : "–";
    $("r-ref-s").textContent = ref !== null ? "run at exactly this point" : "not run at this point";
    $("r-sim").innerHTML = mins(vals[0]); $("r-for").innerHTML = mins(vals[1]);
    $("r-temp").innerHTML = interp(D.T_peak, s.T, s.L, s.H).toFixed(0) + "<small> °C</small>";
    $("r-range").innerHTML = '<span class="pill ' + (ins ? "good" : "bad") + '">' + (ins ? "inside" : "outside") + "</span>";
    $("r-range-s").textContent = ins ? "the training range covers this point" : "extrapolating, and they do not say so";
    var mx = Math.max.apply(null, vals.concat(ref || 0, 30).map(function (v) { return isFinite(v) ? v : 0; })) * 1.06, html = "";
    TOOLS.forEach(function (t, i) {
      var v = vals[i], q = D.q[t.key], lo = q ? v * (1 - q) : null, hi = q ? v * (1 + q) : null;
      html += '<div class="nm"><i style="background:' + css(t.color) + '"></i><span>' + t.name + '</span></div><div class="val">' + (v > 0 ? v.toFixed(1) : "< 0") + '</div><div class="bar" style="color:' + css(t.color) + '">' +
        '<span style="width:' + Math.max(0, Math.min(100, 100 * v / mx)) + '%;background:' + css(t.color) + '"></span>' +
        (q ? '<b style="left:' + Math.max(0, 100 * lo / mx) + '%;width:' + Math.max(0, 100 * (Math.min(hi, mx) - Math.max(lo, 0)) / mx) + '%"></b>' : "") +
        (ref !== null ? '<em style="left:calc(' + (100 * ref / mx) + '% - 1px)"></em>' : "") + "</div>";
      if (i === 1) html += '<div class="sep"></div>';
    });
    $("bars").innerHTML = html;
    var lo, hi, lab, band, cur, fx, xs = [], i;
    if (axis === "T") { lo = 0; hi = 45; lab = "room temperature (°C)"; band = [D.normal.T[0], D.normal.T[1]]; cur = s.T; fx = function (x) { return [x, s.L, s.H]; }; }
    else if (axis === "L") { lo = 20; hi = 150; lab = "load (% of rated power)"; band = [100 * D.normal.load[0], 100 * D.normal.load[1]]; cur = s.L * 100; fx = function (x) { return [s.T, x / 100, s.H]; }; }
    else { lo = 70; hi = 100; lab = "state of health (%)"; band = [100 * D.normal.soh[0], 100]; cur = s.H * 100; fx = function (x) { return [s.T, s.L, x / 100]; }; }
    for (i = 0; i <= 90; i++) xs.push(lo + (hi - lo) * i / 90);
    var series = [], top = 0, lg = "";
    TOOLS.forEach(function (t) {
      var ys = xs.map(function (x) { var a = fx(x); return predict(t, a[0], a[1], a[2]); });
      series.push({ name: t.name, color: css(t.color), x: xs, y: ys, dash: t.dash || (t.key ? "" : "") });
      top = Math.max(top, predict(t, s.T, s.L, s.H));
      lg += '<span><svg width="16" height="8"><line x1="0" y1="4" x2="16" y2="4" stroke="' + css(t.color) + '" stroke-width="2.4"' + (t.dash ? ' stroke-dasharray="4 3"' : "") + "/></svg>" + t.name + "</span>";
    });
    $("lg-sweep").innerHTML = lg + '<span><svg width="10" height="10"><circle cx="5" cy="5" r="4" fill="var(--ref)"/></svg>reference</span>';
    var rx = [], ry = [];
    D.reference.forEach(function (r) {
      var ok = axis === "T" ? Math.abs(r.load - s.L) < 0.006 && Math.abs(r.soh - s.H) < 0.003 : axis === "L" ? Math.abs(r.T - s.T) < 0.26 && Math.abs(r.soh - s.H) < 0.003 : Math.abs(r.T - s.T) < 0.26 && Math.abs(r.load - s.L) < 0.006;
      if (ok) { rx.push(axis === "T" ? r.T : axis === "L" ? r.load * 100 : r.soh * 100); ry.push(r.t); top = Math.max(top, r.t); }
    });
    var ymax = Math.min(400, Math.max(60, Math.ceil(top * 1.6 / 20) * 20));
    var ch = Chart.lineChart($("p-sweep"), { series: series, xDomain: [lo, hi], yDomain: [0, ymax], xLabel: lab, yLabel: "runtime (min)", height: 330,
      vLines: [{ x: cur, label: "now" }], fmtTip: function (v) { return v.toFixed(1) + " min"; }, fmtTipX: function (v) { return v.toFixed(1); }, title: "Predicted runtime against " + lab });
    var svg = $("p-sweep").querySelector("svg"), NS = "http://www.w3.org/2000/svg";
    var r = document.createElementNS(NS, "rect");
    r.setAttribute("x", ch.X(band[0])); r.setAttribute("y", ch.Y(ymax)); r.setAttribute("width", ch.X(band[1]) - ch.X(band[0])); r.setAttribute("height", ch.Y(0) - ch.Y(ymax));
    r.setAttribute("fill", "var(--band)"); svg.insertBefore(r, svg.firstChild);
    rx.forEach(function (x, k) { if (ry[k] > ymax) return; var c = document.createElementNS(NS, "circle"); c.setAttribute("cx", ch.X(x)); c.setAttribute("cy", ch.Y(ry[k])); c.setAttribute("r", 4);
      c.setAttribute("fill", "var(--ref)"); c.setAttribute("stroke", "var(--surface)"); c.setAttribute("stroke-width", 1.5); c.setAttribute("pointer-events", "none"); svg.appendChild(c); });
    var sim = vals[0], err = ref !== null ? 100 * (sim / ref - 1) : null, worst = 0, worstName = "";
    TOOLS.forEach(function (t, k) { if (t.learned && ref !== null) { var e = Math.abs(vals[k] / ref - 1); if (e > worst) { worst = e; worstName = t.name; } } });
    $("answer").innerHTML = "<p>" + (ref !== null
      ? "At this point the reference gives <b>" + ref.toFixed(1) + " min</b>; the simulation is off by " + pct(Math.abs(err)) + (ins ? ", and every learned model is within its training range." : ", and the worst learned model, " + worstName.toLowerCase() + ", by " + (100 * worst).toFixed(0) + " %.")
      : "The reference was not run at this exact point; the presets and the dots of the sweep chart show where it was.") + "</p>" +
      "<p>" + (ins ? "Inside the training range all tools agree to a few per cent. Move one slider outside the shaded band to see the learned models diverge." :
      "Outside the training range the learned models extrapolate without warning: their 90 % intervals stay as narrow as inside. The simulation and the physics features carry the mechanism with them.") + "</p>";
  }
  ["s-t", "s-l", "s-h"].forEach(function (id) { $(id).addEventListener("input", draw); });
  function setAxis(v) { axis = v; Array.prototype.forEach.call($("axis").children, function (b) { b.setAttribute("aria-pressed", b.dataset.v === v ? "true" : "false"); }); }
  seg("axis", function (v) { axis = v; draw(); });
  $("presets").addEventListener("click", function (ev) {
    var b = ev.target.closest("button"); if (!b) return; var p = b.dataset.p.split(",");
    $("s-t").value = p[0]; $("s-l").value = p[1]; $("s-h").value = p[2]; setAxis(p[3]); draw();
  });
  $("about-heat").textContent = D.about_heat;
  setTimeout(function () { if (HASH[location.hash]) showTab(HASH[location.hash]); }, 0);   // link to a tab, e.g. #thermal-runaway

  // ---------------- thermal runaway
  var st = { chem1: "LCO", solver: "implicit", chem2: "NMC111" }, critCache = {};
  function minutes(s) { return (s / 60).toFixed(1) + " min"; }
  function runOven() {
    var c = TR.CHEM[st.chem1], Tov = +$("toven").value + K, h = +$("hconv").value, tEnd = 7200;
    $("toven-o").textContent = $("toven").value + " °C"; $("hconv-o").textContent = h.toFixed(1) + " W/(m² K)";
    var imp = TR.ovenTest(c, Tov, { h: h, tEnd: tEnd, rtol: 1e-4 });
    var series = [{ name: "implicit", color: css("--sim"), x: imp.t.map(function (v) { return v / 60; }), y: imp.y.map(function (v) { return v[0] - K; }) }];
    var lg = '<span><svg width="16" height="8"><line x1="0" y1="4" x2="16" y2="4" stroke="var(--sim)" stroke-width="2.4"/></svg>implicit, adaptive step</span>';
    $("v-steps").textContent = imp.steps; $("v-steps-s").textContent = "adaptive backward Euler";
    if (st.solver === "explicit") {
      var ex = TR.ovenTest(c, Tov, { h: h, tEnd: tEnd, explicit: true, dt: 1 });
      series.push({ name: "explicit", color: css("--formula"), dash: "7 5", x: ex.t.map(function (v) { return v / 60; }), y: ex.y.map(function (v) { return v[0] - K; }) });
      lg += '<span><svg width="16" height="8"><line x1="0" y1="4" x2="16" y2="4" stroke="var(--formula)" stroke-width="2.4" stroke-dasharray="4 3"/></svg>explicit Euler, 1 s step' + (ex.blewAt ? ": overflows at " + minutes(ex.blewAt) : "") + "</span>";
      $("v-steps").textContent = imp.steps + " / " + (ex.t.length - 1); $("v-steps-s").textContent = "implicit / explicit";
    }
    $("lg-temp").innerHTML = lg;
    var top = Math.max(300, Math.ceil((imp.peak - K + 40) / 100) * 100);
    Chart.lineChart($("p-temp"), { series: series, xDomain: [0, tEnd / 60], yDomain: [0, top], xLabel: "time (min)", yLabel: "cell temperature (°C)",
      hLines: [{ y: Tov - K, label: "oven" }], fmtTip: function (v) { return v.toFixed(0) + " °C"; }, fmtTipX: function (v) { return v.toFixed(1) + " min"; }, height: 300, title: "Cell temperature against time" });
    $("v-oven").innerHTML = '<span class="pill ' + (imp.runaway ? "bad" : "good") + '">' + (imp.runaway ? "runaway" : "no runaway") + "</span>";
    $("v-oven-s").textContent = imp.runaway ? "after " + minutes(imp.tRunaway) + " in the oven" : "settles near the oven temperature";
    $("v-peak").innerHTML = (imp.peak - K).toFixed(0) + "<small> °C</small>";
    var gen = [], loss = [];
    imp.y.forEach(function (yy) { var pw = TR.powers(c, yy, Tov, h); gen.push(pw[0]); loss.push(pw[1] > 0 ? pw[1] : NaN); });
    Chart.lineChart($("p-sem"), { series: [{ name: "released", color: css("--crit"), x: series[0].x, y: gen }, { name: "removed", color: css("--sim"), x: series[0].x, y: loss }],
      xDomain: [0, tEnd / 60], yDomain: [0.01, 1e5], yLog: true, xLabel: "time (min)", yLabel: "power (W)",
      fmtTip: function (v) { return (v >= 10 ? v.toFixed(0) : v.toPrecision(2)) + " W"; }, fmtTipX: function (v) { return v.toFixed(1) + " min"; }, height: 300, title: "Heat released and removed against time" });
    var key = st.chem1 + "|" + h;
    $("v-crit").innerHTML = critCache[key] || "…";
    clearTimeout(runOven.t);
    if (!critCache[key]) runOven.t = setTimeout(function () {
      critCache[key] = (TR.criticalOven(c, { h: h, rtol: 2e-4 }) - K).toFixed(0) + "<small> °C</small>";
      if (st.chem1 + "|" + (+$("hconv").value) === key) $("v-crit").innerHTML = critCache[key];
    }, 250);
  }
  var row = null, playing = null, ROWCOL = ["--r6", "--r5", "--r4", "--r3", "--r2", "--r1"];
  function heat(Tc) {
    var f = Math.max(0, Math.min(1, (Tc - 25) / 675)), a = [240, 239, 236], b = [176, 32, 28];
    var rgb = a.map(function (v, i) { return Math.round(v + (b[i] - v) * Math.pow(f, 0.7)); });
    return { bg: "rgb(" + rgb.join(",") + ")", fg: f > 0.38 ? "#ffffff" : "#1b1f24" };
  }
  function runRow() {
    var c = TR.CHEM[st.chem2], G = Math.pow(10, +$("gcond").value);
    $("gcond-o").textContent = (G < 1 ? G.toFixed(2) : G.toFixed(1)) + " W/K";
    row = TR.propagation(c, { G: G, tEnd: 1500 });
    var series = [], lg = "", i;
    for (i = 0; i < 6; i++) {
      series.push({ name: "cell " + (i + 1), color: css(ROWCOL[i]), x: row.t.map(function (v) { return v / 60; }), y: row.y.map(function (v) { return v[i * TR.NS] - K; }) });
      lg += '<span><svg width="16" height="8"><line x1="0" y1="4" x2="16" y2="4" stroke="var(' + ROWCOL[i] + ')" stroke-width="2.4"/></svg>cell ' + (i + 1) + "</span>";
    }
    $("lg-row").innerHTML = lg;
    Chart.lineChart($("p-row"), { series: series, xDomain: [0, 25], yDomain: [0, 900], xLabel: "time (min)", yLabel: "temperature (°C)",
      fmtTip: function (v) { return v.toFixed(0) + " °C"; }, fmtTipX: function (v) { return v.toFixed(1) + " min"; }, height: 300, title: "Temperature of six cells against time" });
    $("v-row").innerHTML = row.nRun + "<small> of 6 in runaway</small>";
    $("v-row-s").textContent = row.nRun === 6 ? "the last cell goes after " + minutes(Math.max.apply(null, row.tRun)) : row.nRun > 1 ? "the fire spreads part of the way" : "the fire stays in the first cell";
    drawCells();
  }
  function drawCells() {
    if (!row) return;
    var t = +$("tscrub").value / 1000 * 1500, lo = 0, hi = row.t.length - 1;
    while (hi - lo > 1) { var m = (lo + hi) >> 1; if (row.t[m] <= t) lo = m; else hi = m; }
    var f = row.t[hi] > row.t[lo] ? (t - row.t[lo]) / (row.t[hi] - row.t[lo]) : 0, html = "";
    for (var i = 0; i < 6; i++) {
      var Tc = row.y[lo][i * TR.NS] + f * (row.y[hi][i * TR.NS] - row.y[lo][i * TR.NS]) - K, col = heat(Tc);
      html += '<div class="cellbox" style="background:' + col.bg + ";color:" + col.fg + '"><small>cell ' + (i + 1) + "</small>" + Tc.toFixed(0) + " °C</div>";
    }
    $("cells").innerHTML = html; $("tnow").textContent = minutes(t);
  }
  $("play").addEventListener("click", function () {
    if (playing) { clearInterval(playing); playing = null; $("play").textContent = "Play"; return; }
    if (+$("tscrub").value >= 1000) $("tscrub").value = 0;
    $("play").textContent = "Pause";
    playing = setInterval(function () {
      var v = Math.min(1000, +$("tscrub").value + 4); $("tscrub").value = v; drawCells();
      if (v >= 1000) { clearInterval(playing); playing = null; $("play").textContent = "Play"; }
    }, 40);
  });
  $("tscrub").addEventListener("input", drawCells);
  seg("chem1", function (v) { st.chem1 = v; runOven(); }); seg("solver", function (v) { st.solver = v; runOven(); });
  seg("chem2", function (v) { st.chem2 = v; $("tscrub").value = 0; runRow(); });
  $("toven").addEventListener("input", runOven); $("hconv").addEventListener("input", runOven);
  $("gcond").addEventListener("input", function () { clearTimeout(runRow.t); $("gcond-o").textContent = "…"; runRow.t = setTimeout(runRow, 60); });
  var rz; window.addEventListener("resize", function () { clearTimeout(rz); rz = setTimeout(function () { if (!$("p-run").hidden) draw(); if (trReady && !$("p-tr").hidden) { runOven(); runRow(); } }, 150); });
  draw();
})();
</script>
